---
title: "Свойства пара"
aliases: ["Свойства пара"]
description: "Термодинамические свойства водяного пара для систем HVAC — давление насыщения, скрытая теплота, удельный объём, энтальпия, качество пара и перегрев. Уравнение Клаузиуса–Клапейрона, формулировка IAPWS-IF97, ASHRAE Handbook Fundamentals Ch. 1."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["свойства пара", "насыщенный пар", "перегретый пар", "скрытая теплота", "энтальпия пара", "IAPWS-IF97", "паровые системы HVAC", "steam properties"]
categories: ["Теплофизика", "Пар", "HVAC"]
tags: ["пар", "насыщение", "энтальпия", "перегрев", "термодинамика"]
weight: 8
---

Свойства водяного пара определяют расчёт паровых систем отопления, оборудования увлажнения воздуха и установок рекуперации энергии. Понимание термодинамического поведения воды в паровой фазе необходимо для точного проектирования системы, балансов энергии и прогнозирования эксплуатационных характеристик.

## Состояние насыщения и уравнение Клаузиуса–Клапейрона

Состояние насыщения (saturation) — термодинамическое равновесие между жидкой и паровой фазами. При любом заданном давлении вода кипит при определённой температуре насыщения T_нас, и наоборот — при любой температуре существует соответствующее давление насыщения P_нас. Зависимость P_нас(T) нелинейна и описывается уравнением Клаузиуса–Клапейрона:

{{< formula display="true" >}}
\frac{dP_{\text{нас}}}{dT} = \frac{h_{fg}}{T_{\text{нас}} \cdot v_{fg}}
{{< /formula >}}

где h_fg — скрытая теплота испарения, кДж/кг; T_нас — абсолютная температура насыщения, К; v_fg = v_g − v_f — разность удельных объёмов пара и жидкости, м³/кг.

{{< table title="Основные данные насыщения воды (IAPWS-IF97, ASHRAE Handbook Fundamentals, Ch. 1)" >}}
| P, кПа | T_нас, °C | h_f, кДж/кг | h_fg, кДж/кг | h_g, кДж/кг | v_g, м³/кг |
|--------|-----------|------------|-------------|------------|-----------|
| 6,9    | 38,9      | 162,7      | 2412,9      | 2575,6     | 19,513    |
| 34,5   | 72,3      | 303,1      | 2318,6      | 2621,7     | 3,898     |
| 101,3  | 100,0     | 417,3      | 2257,9      | 2675,2     | 1,673     |
| 344,7  | 138,9     | 584,3      | 2148,9      | 2733,2     | 0,524     |
| 689,4  | 158,9     | 670,3      | 2092,0      | 2762,3     | 0,274     |
| 1034,2 | 179,9     | 762,3      | 2030,4      | 2792,7     | 0,187     |
{{< /table >}}

Паровые системы отопления зданий обычно работают при давлении 14–103 кПа (изб.), что соответствует температурам насыщения 104–121 °C. Промышленные системы и сети централизованного теплоснабжения используют давление 344–1 034 кПа.

## Скрытая теплота испарения

Скрытая теплота испарения (latent heat of vaporization) h_fg — энергия, необходимая для превращения единицы массы насыщенной жидкости в насыщенный пар при постоянных давлении и температуре:

{{< formula display="true" >}}
h_{fg} = h_g - h_f
{{< /formula >}}

При атмосферном давлении (101,3 кПа): h_fg = 2 257,9 кДж/кг. Это высокое значение обусловливает эффективность пара как теплоносителя: конденсация 1 кг пара передаёт значительную тепловую энергию при постоянной температуре. h_fg монотонно снижается с ростом давления, обращаясь в нуль в критической точке (22,064 МПа, 374,0 °C).

Для расчётов теплообменников при повышенных давлениях: при 344,7 кПа h_fg = 2 148,9 кДж/кг (снижение ≈ 5 % относительно атмосферного).

## Удельный объём и плотность

Удельный объём насыщенного пара v_g резко уменьшается с ростом давления:

{{< table title="Удельный объём насыщенного пара при разных давлениях" >}}
| P, кПа | v_g, м³/кг | ρ_g, кг/м³ |
|--------|-----------|-----------|
| 6,9    | 19,513    | 0,051     |
| 101,3  | 1,673     | 0,598     |
| 344,7  | 0,524     | 1,908     |
| 689,4  | 0,274     | 3,650     |
{{< /table >}}

Удельный объём непосредственно определяет скорость пара при заданном расходе. Максимально допустимые скорости в трубопроводах: 100–160 м/с в зависимости от давления (ограничение по эрозии и шуму).

Для перегретого пара при умеренных условиях применимо приближение идеального газа:

{{< formula display="true" >}}
v = \frac{R_{\text{уд}} \cdot T}{P}
{{< /formula >}}

где R_уд = 461,5 Дж/(кг·К) для водяного пара; T — абсолютная температура, К; P — давление, Па.

## Энтальпия пара

Три значения энтальпии характеризуют состояние насыщения:

- **h_f** — энтальпия насыщенной жидкости (явная теплота от опорной точки 0 °C)
- **h_fg** — скрытая теплота испарения
- **h_g = h_f + h_fg** — энтальпия насыщенного пара

Для перегретого пара:

{{< formula display="true" >}}
h_{\text{пер}} = h_g + c_{p,\text{пер}} \cdot \Delta T_{\text{пер}}
{{< /formula >}}

где c_{p,пер} ≈ 1,88–2,09 кДж/(кг·К) при типичных условиях перегрева; ΔT_пер = T_факт − T_нас.

Тепловая мощность, передаваемая конденсирующимся паром:

{{< formula display="true" >}}
Q = \dot{m} \cdot (h_{\text{пер}} - h_{f,\text{конд}})
{{< /formula >}}

**Числовой пример.** Паровой теплообменник, пар давлением 344,7 кПа (T_нас = 138,9 °C, h_g = 2 733,2 кДж/кг), конденсат возвращается при 90 °C (h_f,конд ≈ 376,9 кДж/кг). Требуемая тепловая мощность 500 кВт. Найти расход пара:

{{< formula display="true" >}}
\dot{m} = \frac{Q}{h_{\text{пер}} - h_{f,\text{конд}}} = \frac{500}{2733{,}2 - 376{,}9} = \frac{500}{2356{,}3} = 0{,}212 \text{ кг/с} = 764 \text{ кг/ч}
{{< /formula >}}

## Качество пара

Качество (steam quality) x определяет долю пара (по массе) в двухфазной смеси жидкость–пар:

{{< formula display="true" >}}
x = \frac{m_{\text{пар}}}{m_{\text{пар}} + m_{\text{жидк}}}
{{< /formula >}}

Свойства влажного пара (0 < x < 1):

{{< formula display="true" >}}
h = h_f + x \cdot h_{fg}, \quad v = v_f + x \cdot v_{fg}, \quad s = s_f + x \cdot s_{fg}
{{< /formula >}}

Качество ниже 0,96–0,97 вызывает эрозию трубопровода и регулирующей арматуры из-за увлечённых капель жидкости. Паровые сепараторы (steam separators) и ловушки пара (steam traps) поддерживают качество выше этого порога, отводя конденсат из системы.

## Перегрев пара

Перегрев (superheat) возникает, когда температура пара превышает температуру насыщения при том же давлении:

{{< formula display="true" >}}
\Delta T_{\text{пер}} = T_{\text{факт}} - T_{\text{нас}}(P)
{{< /formula >}}

Перегретый пар ведёт себя как сжимаемый газ; его свойства определяются двумя независимыми параметрами состояния (P и T). В отличие от насыщенного пара, при теплообмене в перегретой области температура меняется.

**Применение перегрева в системах HVAC:**
- Предотвращение конденсации в распределительных трубопроводах (снижает риск гидравлического удара)
- Точное измерение расхода диафрагменными и вихревыми расходомерами (однофазный поток)
- Устранение нестабильности в регулирующих клапанах двухфазного потока

Типичный перегрев в системах HVAC: 5–28 К. Чрезмерный перегрев снижает тепловую ёмкость пара: теплоёмкость перегрева c_p ≈ 1,97 кДж/(кг·К) много меньше скрытой теплоты, поэтому избыточный перегрев увеличивает расход пара без соответствующего роста теплопередачи.

## Паровые таблицы и расчёт свойств

Точные значения термодинамических свойств водяного пара регламентированы формулировкой IAPWS-IF97 (International Association for the Properties of Water and Steam, Industrial Formulation 1997), на которой основаны все современные справочники и программные инструменты.

**Типы таблиц:**
- Таблицы насыщения по температуре — свойства при заданных температурах
- Таблицы насыщения по давлению — свойства при заданных давлениях
- Таблицы перегретого пара — свойства при заданных парах (P, T)

Линейная интерполяция между табличными значениями достаточна для большинства инженерных расчётов HVAC. Для высокоточных расчётов применяется специализированное программное обеспечение (NIST REFPROP, Steamworks и др.).

**Критические параметры воды:** давление P_c = 22,064 МПа; температура T_c = 374,0 °C; удельный объём v_c = 0,00317 м³/кг. Выше критической точки исчезает различие между жидкой и паровой фазами.

## Практические рекомендации

**Точность расчётов.** Ошибка 5 % в значении энтальпии приводит к эквивалентной ошибке в расчётном расходе пара и теплопередаче. Всегда проверяйте:
- Базу давления (манометрическое или абсолютное)
- Место измерения температуры (до или после регулирующего клапана)
- Качество пара в точке измерения
- Степень переохлаждения возвращаемого конденсата

**Влияние примесей.** Паровые таблицы рассчитаны на химически чистую воду. Реальные системы содержат растворённые газы и минералы, которые незначительно изменяют свойства, но могут существенно влиять на pH конденсата и коррозионную активность.

## Стандарты

- ASHRAE Handbook — Fundamentals, Ch. 1 (свойства воды и пара, таблицы SI и I-P)
- NIST REFPROP (база данных термодинамических свойств)
- IAPWS-IF97 (промышленная формулировка свойств воды и пара)
- ГОСТ 28547 (термодинамические свойства воды и водяного пара)
- СП 60.13330.2020 (паровые системы зданий)
