---
title: "Критическая точка воды"
aliases: ["Критическая точка воды"]
description: "Критическая точка воды: термодинамические параметры, физические принципы, поведение вблизи и за критической точкой, уравнения состояния, применение в высокотемпературных системах HVAC. IAPWS-IF97, NIST REFPROP, ASHRAE Handbook Fundamentals."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["критическая точка воды", "сверхкритическая вода", "critical point", "IAPWS-IF97", "термодинамика воды", "фазовый переход", "NIST REFPROP"]
categories: ["Теплофизика", "Пар", "HVAC"]
tags: ["критическая точка", "сверхкритическая жидкость", "термодинамика", "вода"]
weight: 3
---

Критическая точка воды — термодинамическое состояние, при котором исчезает граница между жидкой и газообразной фазами. Для воды критические параметры точно установлены стандартом IAPWS-IF97:

{{< table title="Критические параметры воды (IAPWS-IF97, NIST REFPROP)" >}}
| Параметр               | Значение    | Единица |
|------------------------|-------------|---------|
| Критическая температура T_c | 374,0  | °C (647,1 К) |
| Критическое давление P_c    | 22,064 | МПа          |
| Критическая плотность ρ_c   | 322    | кг/м³        |
| Критический молярный объём V_c | 5,595 × 10⁻⁵ | м³/моль |
| Коэффициент сжимаемости Z_c | 0,27   | —            |
{{< /table >}}

Хотя большинство систем HVAC работает при давлениях много ниже критического (< 1,0 МПа), понимание критической точки необходимо для интерпретации поведения воды при высоких параметрах и для проектирования специализированных систем утилизации теплоты и котельных установок.

## Физические принципы

Критическая точка возникает там, где изотерма на P–v-диаграмме (давление — удельный объём) имеет горизонтальный перегиб. Математическое условие:

{{< formula display="true" >}}
\left(\frac{\partial P}{\partial v}\right)_{T=T_c} = 0, \quad \left(\frac{\partial^2 P}{\partial v^2}\right)_{T=T_c} = 0
{{< /formula >}}

В критической точке:
- Поверхностное натяжение обращается в нуль, менискус между фазами исчезает
- Система становится оптически однородной (критическая опалесценция)
- Теплоёмкость c_p стремится к бесконечности (аномальное поведение)
- Вязкость и теплопроводность испытывают характерные аномалии вблизи T_c

Коэффициент сжимаемости:

{{< formula display="true" >}}
Z_c = \frac{P_c}{\rho_c \cdot R_{\text{уд}} \cdot T_c} \approx 0{,}27
{{< /formula >}}

Значение Z_c = 0,27 указывает на существенные отклонения от поведения идеального газа (для идеального газа Z = 1).

## Критические параметры — физический смысл

### Критическая температура (374,0 °C)

Выше этой температуры при любом давлении вода существует только как единая сверхкритическая фаза. Разделение на жидкость и пар невозможно независимо от давления. Для систем HVAC это практически недостижимый предел — стандартные котлы работают до 200–350 °C при давлениях до 2–3 МПа, оставаясь в двухфазной или перегретой области.

### Критическое давление (22,064 МПа)

Это давление многократно превышает типичные рабочие давления в HVAC (0,1–2,0 МПа). Тем не менее котлы сверхкритического давления (> 22 МПа) применяются в энергетике, где вода переходит в сверхкритическое состояние без фазового перехода (нет кипения). Это обеспечивает более равномерный нагрев и исключает термическую нестабильность в испарительных трубах.

### Критическая плотность (322 кг/м³)

В критической точке плотность воды промежуточна между плотностями типичной жидкой воды (~1 000 кг/м³ при 20 °C) и пара (~0,6 кг/м³ при 100 °C и атм. давлении). Выше T_c плотность монотонно изменяется с температурой при постоянном давлении без скачка.

## Уравнения состояния

### Уравнение Ван-дер-Ваальса

Простейшая модель, качественно описывающая поведение вблизи критической точки:

{{< formula display="true" >}}
\left(P + \frac{a}{V_m^2}\right)(V_m - b) = RT
{{< /formula >}}

где V_m — молярный объём; a, b — эмпирические константы (для воды: a = 0,5537 Дж·м³/моль², b = 30,49 × 10⁻⁶ м³/моль).

Уравнение Ван-дер-Ваальса предсказывает критические параметры порядка правильного порядка, однако недостаточно точно для инженерных расчётов.

### IAPWS-IF97

Промышленная формулировка Международной ассоциации свойств воды и пара (International Association for the Properties of Water and Steam, Industrial Formulation 1997) разделяет область P–T на пять регионов с различными уравнениями состояния:

- Регион 1: сжатая (подкритическая) жидкость
- Регион 2: перегретый пар
- Регион 3: вблизи критической точки (P > 16,5 МПа, T = 350–800 °C)
- Регион 4: кривая насыщения
- Регион 5: высокотемпературный пар (T > 800 °C)

IAPWS-IF97 обеспечивает погрешность < 0,1 % по основным свойствам во всём диапазоне. Данная формулировка реализована в NIST REFPROP и является базой для ASHRAE Handbook — Fundamentals, Ch. 1.

### Приведённые переменные

Вблизи критической точки поведение описывается приведёнными (безразмерными) переменными:

{{< formula display="true" >}}
\tau = 1 - \frac{T}{T_c}, \quad \delta = \frac{\rho}{\rho_c}
{{< /formula >}}

Критические показатели (critical exponents) для воды близки к универсальным значениям класса трёхмерной модели Изинга.

## Сверхкритическое состояние воды

При T > T_c и P > P_c вода существует в единственной сверхкритической фазе (supercritical fluid). В этом состоянии её свойства претерпевают значительные изменения:

{{< table title="Свойства воды при сверхкритических параметрах (P = 25 МПа, T = 400 °C)" >}}
| Свойство              | Значение      | Сравнение                             |
|-----------------------|---------------|---------------------------------------|
| Плотность             | ~167 кг/м³    | Промежуточное между жидкостью и паром |
| Динамическая вязкость | ~30–40 мкПа·с | Ниже жидкой воды (890 мкПа·с при 25 °C) |
| Теплопроводность      | ~0,6–0,8 Вт/(м·К) | Аномально высокая вблизи ρ_c      |
| Теплоёмкость c_p      | пик → ∞ при T_c | Расходится вблизи критической точки |
| Диэлектрическая проницаемость | ~2–10 | Резко снижена (у жидкости ~80)  |
{{< /table >}}

Сниженная диэлектрическая проницаемость сверхкритической воды обусловливает её отличную способность растворять органические соединения и слабую способность растворять неорганические соли — эффект, используемый в технологии сверхкритического окисления (SCWO) для уничтожения опасных отходов.

## Числовой пример: определение состояния воды в системе

**Задача.** Система промышленного теплоснабжения. Теплоноситель: вода при P = 5,0 МПа, T = 280 °C. Определить фазовое состояние.

По таблицам насыщения (IAPWS-IF97): при P = 5,0 МПа температура насыщения T_нас = 263,9 °C.

Так как T = 280 °C > T_нас = 263,9 °C при данном давлении, вода находится в состоянии **перегретого пара**.

Степень перегрева:

{{< formula display="true" >}}
\Delta T_{\text{пер}} = T - T_{\text{нас}} = 280 - 263{,}9 = 16{,}1 \text{ °C}
{{< /formula >}}

Энтальпия перегретого пара (по таблицам IAPWS-IF97): h ≈ 2 857 кДж/кг.

Система далеко от критической точки (P/P_c = 5/22,064 = 0,23; T/T_c = 553/647 = 0,855) — стандартные инженерные таблицы применимы без поправок.

## Применение в системах HVAC

**Стандартные системы (P < 2 МПа, T < 200 °C):** работают в двухфазной или перегретой области, далеко от критической точки. Влияние критических аномалий пренебрежимо мало.

**Системы высокого давления (P = 2–10 МПа):** котельные установки и ЦТС (централизованное теплоснабжение). Необходимо использовать точные таблицы IAPWS-IF97; линейная интерполяция дополнительно проверяется на достаточность.

**Специализированные применения:** котлы сверхкритического давления (P > 22 МПа) в теплоэнергетике; сверхкритические водяные реакторы (SCWR); промышленные установки сверхкритического окисления — не относятся к стандартным системам HVAC, но требуют понимания критических свойств воды.

## Стандарты и нормативы

- **IAPWS-IF97** — промышленная формулировка свойств воды и пара (используется во всех современных инженерных расчётах)
- **NIST REFPROP** — база данных термодинамических и транспортных свойств чистых веществ и смесей
- **ASHRAE Handbook — Fundamentals, Ch. 1** — справочные данные для расчётов HVAC
- **ГОСТ 28547** — термодинамические свойства воды и водяного пара
- **СП 60.13330.2020** — внутренние инженерные системы зданий

Для подавляющего большинства расчётов HVAC влияние критической точки несущественно. Исключение составляют системы с давлением выше 2–3 МПа и температурой выше 200 °C, где начинают проявляться отклонения от поведения идеального газа и резко возрастает сжимаемость пара.
