---
title: "Таблица насыщения воды 0–200 °C"
aliases: ["Таблица насыщения воды 0–200 °C"]
description: "Справочная таблица термодинамических свойств воды и водяного пара в состоянии насыщения в диапазоне 0–200 °C — давление насыщения, энтальпия, удельный объём, скрытая теплота, энтропия. Основа: IAPWS-IF97, ASHRAE Handbook Fundamentals, ГОСТ 28547."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["таблица насыщения", "saturation table", "свойства пара", "давление насыщения", "скрытая теплота", "IAPWS-IF97", "ГОСТ 28547", "ASHRAE пар", "термодинамика воды"]
categories: ["Теплофизика", "Пар", "HVAC"]
tags: ["насыщение", "таблица", "энтальпия", "давление", "термодинамика"]
weight: 1
---

Таблица насыщения (saturation table) содержит термодинамические свойства воды и водяного пара в состоянии фазового равновесия при различных температурах и соответствующих им давлениях насыщения. Диапазон 0–200 °C охватывает практически все температурные режимы систем HVAC: теплоноситель в системах отопления, конденсация хладагентов, испарение воды в увлажнителях, работа испарителей и конденсаторов.

Данные получены на основе уравнения состояния IAPWS-IF97 (International Association for the Properties of Water and Steam, Industrial Formulation 1997) и согласованы с ASHRAE Handbook — Fundamentals, Ch. 1, а также ГОСТ 28547.

## Физические принципы фазового равновесия

При определённой температуре жидкая вода и её пар находятся в термодинамическом равновесии при давлении насыщения P_нас(T). Это условие описывается уравнением Клаузиуса–Клапейрона:

{{< formula display="true" >}}
\frac{dP_{\text{нас}}}{dT} = \frac{h_{fg}}{T \cdot v_{fg}}
{{< /formula >}}

где h_fg = h_g − h_f — скрытая теплота испарения, кДж/кг; v_fg = v_g − v_f — разность удельных объёмов, м³/кг; T — абсолютная температура, К.

При нагреве давление насыщения растёт нелинейно (примерно вдвое на каждые 20 °C в диапазоне 80–120 °C), а скрытая теплота h_fg монотонно снижается. При 100 °C и 101,325 кПа вода кипит при нормальном давлении.

## Основная таблица насыщения

{{< table title="Термодинамические свойства воды и пара в состоянии насыщения (IAPWS-IF97)" >}}
| T, °C | P_нас, кПа | h_f, кДж/кг | h_fg, кДж/кг | h_g, кДж/кг | v_f × 10³, м³/кг | v_g, м³/кг | s_f, кДж/(кг·К) | s_g, кДж/(кг·К) |
|-------|-----------|------------|-------------|------------|-----------------|-----------|-----------------|-----------------|
| 0     | 0,611     | 0,0        | 2 500,9     | 2 500,9    | 1,0002          | 206,14    | 0,0000          | 9,1562          |
| 10    | 1,228     | 42,0       | 2 477,2     | 2 519,2    | 1,0004          | 106,38    | 0,1510          | 8,9008          |
| 20    | 2,339     | 83,9       | 2 453,5     | 2 537,4    | 1,0018          | 57,79     | 0,2966          | 8,6672          |
| 40    | 7,384     | 167,5      | 2 406,7     | 2 574,2    | 1,0079          | 19,52     | 0,5725          | 8,2570          |
| 50    | 12,35     | 209,3      | 2 382,7     | 2 592,0    | 1,0121          | 12,03     | 0,7038          | 8,0763          |
| 60    | 19,94     | 251,2      | 2 357,5     | 2 608,7    | 1,0172          | 7,671     | 0,8313          | 7,9096          |
| 80    | 47,39     | 334,9      | 2 308,0     | 2 642,9    | 1,0291          | 3,407     | 1,0753          | 7,6122          |
| 100   | 101,33    | 417,4      | 2 257,0     | 2 674,4    | 1,0435          | 1,6729    | 1,3069          | 7,3549          |
| 120   | 198,5     | 503,7      | 2 202,6     | 2 706,3    | 1,0603          | 0,8919    | 1,5279          | 7,1296          |
| 140   | 361,3     | 589,1      | 2 144,2     | 2 733,3    | 1,0800          | 0,5089    | 1,7391          | 6,9299          |
| 160   | 617,8     | 675,4      | 2 082,0     | 2 757,4    | 1,1020          | 0,3071    | 1,9427          | 6,7502          |
| 180   | 1 002,2   | 763,2      | 2 015,3     | 2 778,5    | 1,1274          | 0,1941    | 2,1382          | 6,5857          |
| 200   | 1 554,3   | 852,4      | 1 940,7     | 2 793,1    | 1,1565          | 0,1274    | 2,3308          | 6,4302          |
{{< /table >}}

## Интерпретация параметров таблицы

### Насыщенная жидкость (индекс f)

- **h_f** — энтальпия насыщенной жидкости, кДж/кг. За нулевую точку принята жидкая вода при 0 °C. При 100 °C h_f = 417,4 кДж/кг.
- **v_f** — удельный объём жидкости, м³/кг. Слабо зависит от температуры (~0,001 м³/кг); жидкая вода практически несжимаема.
- **s_f** — удельная энтропия жидкости, кДж/(кг·К). При 100 °C s_f = 1,307 кДж/(кг·К).

### Насыщенный пар (индекс g)

- **h_g = h_f + h_fg** — энтальпия насыщенного пара, кДж/кг. При 100 °C h_g = 2 674,4 кДж/кг.
- **v_g** — удельный объём пара, м³/кг. Резко зависит от давления: при 100 °C v_g = 1,673 м³/кг; при 200 °C v_g = 0,127 м³/кг.
- **s_g** — удельная энтропия пара, кДж/(кг·К).

### Скрытая теплота h_fg

{{< formula display="true" >}}
h_{fg} = h_g - h_f
{{< /formula >}}

h_fg монотонно убывает с ростом температуры от 2 500,9 кДж/кг при 0 °C до 1 940,7 кДж/кг при 200 °C и до нуля в критической точке (374,0 °C).

## Методы расчёта на основе таблицы

### Определение фазового состояния

По известным T и P состояние определяется сравнением с P_нас(T):
- P < P_нас(T): перегретый пар
- P = P_нас(T): двухфазная зона (смесь жидкость + пар)
- P > P_нас(T): переохлаждённая жидкость

### Линейная интерполяция

Для промежуточных значений температуры:

{{< formula display="true" >}}
X(T) = X_1 + \frac{X_2 - X_1}{T_2 - T_1} \cdot (T - T_1)
{{< /formula >}}

Линейная интерполяция вносит погрешность < 0,5 % по энтальпии и < 1 % по удельному объёму при шаге таблицы 10 °C, что достаточно для инженерных расчётов HVAC.

### Расчёт теплоты испарения

Мощность, необходимая для испарения массового расхода воды ṁ:

{{< formula display="true" >}}
Q = \dot{m} \cdot h_{fg}(T)
{{< /formula >}}

## Числовой пример: испарительный увлажнитель

**Задача.** Приточная установка обеспечивает расход воздуха G = 10 000 м³/ч. Требуется увлажнить воздух с влагосодержанием d₁ = 5 г/кг до d₂ = 9 г/кг. Испаритель работает при давлении пара 120 кПа (T_нас ≈ 104,8 °C). Определить тепловую мощность увлажнителя.

**Шаг 1.** Плотность воздуха при стандартных условиях ρ_в ≈ 1,20 кг/м³. Массовый расход сухого воздуха:

{{< formula display="true" >}}
\dot{m}_{\text{воздух}} = G \cdot \rho_{\text{в}} = 10000 \times 1{,}20 / 3600 = 3{,}33 \text{ кг/с}
{{< /formula >}}

**Шаг 2.** Потребность в испаряемой воде:

{{< formula display="true" >}}
\dot{m}_{\text{вода}} = \dot{m}_{\text{воздух}} \cdot (d_2 - d_1) = 3{,}33 \times (9 - 5) \times 10^{-3} = 0{,}01333 \text{ кг/с} = 48 \text{ кг/ч}
{{< /formula >}}

**Шаг 3.** Скрытая теплота при T ≈ 105 °C. Интерполяция между 100 °C (h_fg = 2 257,0 кДж/кг) и 120 °C (h_fg = 2 202,6 кДж/кг):

{{< formula display="true" >}}
h_{fg}(105) \approx 2257{,}0 + \frac{2202{,}6 - 2257{,}0}{20} \times 5 = 2257{,}0 - 13{,}6 = 2243{,}4 \text{ кДж/кг}
{{< /formula >}}

**Шаг 4.** Тепловая мощность:

{{< formula display="true" >}}
Q = \dot{m}_{\text{вода}} \cdot h_{fg} = 0{,}01333 \times 2243{,}4 = 29{,}9 \text{ кВт}
{{< /formula >}}

Потребляемая мощность парового увлажнителя составляет ~30 кВт при производительности 48 кг/ч.

## Применение в системах HVAC

### Паровые котлы и системы теплоснабжения

В паровых котлах вода нагревается до 100–200 °C; образующийся насыщенный пар транспортируется к потребителям и конденсируется в теплообменниках. Для расчёта теплопередачи используются h_g (тепло, подводимое с паром) и h_fg (полезная теплота конденсации при постоянной температуре).

Рабочее давление в замкнутых системах отопления устанавливается на 150–300 кПа выше P_нас при расчётной температуре теплоносителя — для исключения вскипания воды в горячих точках системы.

### Психрометрия и увлажнение воздуха

Давление водяного пара в воздухе не превышает P_нас при температуре воздуха по влажному термометру (точке росы). При насыщении воздуха (φ = 100 %) парциальное давление водяного пара равно P_нас(T_dp). Таблица насыщения является основой расчётов психрометрической диаграммы.

### Холодильные системы и испарители

Принцип работы испарителей хладагентов аналогичен: кипение (испарение) при низком давлении поглощает теплоту из охлаждаемой среды. Каждый хладагент имеет собственную таблицу насыщения, но физические принципы идентичны водяному пару.

## Практические рекомендации

1. **Интерполяция:** при промежуточных температурах применяйте линейную интерполяцию или специализированные калькуляторы (Steam Table Calculator, NIST WebBook).

2. **Давление:** всегда уточняйте, манометрическое или абсолютное давление задано. P_абс = P_манометр + 101,325 кПа (атм. давление).

3. **Влажность воздуха:** давление водяного пара в воздухе не превышает P_нас при температуре воздуха по сухому термометру — важное ограничение при психрометрических расчётах.

4. **Точность:** для инженерных расчётов HVAC достаточна точность таблиц ±0,5 % по энтальпии и ±1 % по объёму.

## Стандарты

- **IAPWS-IF97** — уравнение состояния воды и пара; основа всех современных таблиц
- **ASHRAE Handbook — Fundamentals, Ch. 1** — таблицы насыщения в единицах SI и I-P
- **НIST REFPROP** — база данных свойств веществ (версия NIST)
- **ГОСТ 28547** — термодинамические свойства воды и водяного пара
- **СП 60.13330.2020** — внутренние инженерные системы зданий (паровые и водяные системы отопления)
