---
title: "Свойства перегретого пара"
aliases: ["Свойства перегретого пара"]
description: "Термодинамические свойства перегретого пара — таблицы, удельный объём, энтальпия, энтропия, методы расчёта, применение в системах теплоснабжения и HVAC. IAPWS-IF97, ГОСТ 8.597, ASHRAE Handbook Fundamentals Ch. 1."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["перегретый пар", "superheated steam", "таблицы перегретого пара", "энтальпия пара", "IAPWS-IF97", "ГОСТ 8.597", "теплоснабжение", "калорифер паровой"]
categories: ["Теплофизика", "Пар", "HVAC"]
tags: ["перегретый пар", "энтальпия", "энтропия", "теплоснабжение", "термодинамика"]
weight: 2
---

Перегретый пар (superheated steam) — водяной пар, температура которого превышает температуру насыщения при данном давлении. В системах HVAC и централизованного теплоснабжения (ЦТС) перегретый пар применяется как теплоноситель в распределительных сетях, калориферах и паровых увлажнителях. Знание свойств перегретого пара необходимо для расчёта тепловых нагрузок, выбора параметров системы и проектирования регуляторов давления и температуры.

## Определения и параметры состояния

Перегретый пар однозначно характеризуется двумя независимыми интенсивными параметрами состояния. Обычно задаются давление P (Па или МПа) и температура T (°C или К).

**Степень перегрева** (superheat degree) ΔT_пер:

{{< formula display="true" >}}
\Delta T_{\text{пер}} = T - T_{\text{нас}}(P)
{{< /formula >}}

где T — текущая температура пара, °C; T_нас(P) — температура насыщения при данном давлении по таблицам IAPWS-IF97.

Пример: при P = 0,4 МПа температура насыщения T_нас = 143,6 °C. Пар при T = 200 °C имеет степень перегрева ΔT_пер = 200 − 143,6 = 56,4 °C.

## Таблицы свойств перегретого пара

Таблицы перегретого пара организованы по давлениям: для каждого P_нас приводятся свойства при последовательно возрастающих температурах от точки насыщения до 500–800 °C. Данные основаны на IAPWS-IF97 и соответствуют ГОСТ 8.597–2014 «Стандартные справочные данные. Вода и водяной пар».

{{< table title="Свойства перегретого пара при P = 0,1 МПа (T_нас = 99,63 °C)" >}}
| T, °C | v, м³/кг | h, кДж/кг | s, кДж/(кг·К) |
|-------|----------|-----------|---------------|
| 100   | 1,6940   | 2 676,1   | 7,3614        |
| 150   | 1,9364   | 2 768,8   | 7,6810        |
| 200   | 2,1720   | 2 870,5   | 7,9085        |
| 250   | 2,4062   | 2 974,3   | 8,1264        |
| 300   | 2,6388   | 3 079,3   | 8,3322        |
| 400   | 3,1026   | 3 296,8   | 8,7166        |
| 500   | 3,5655   | 3 520,2   | 9,0636        |
{{< /table >}}

{{< table title="Свойства перегретого пара при P = 0,4 МПа (T_нас = 143,6 °C)" >}}
| T, °C | v, м³/кг | h, кДж/кг | s, кДж/(кг·К) |
|-------|----------|-----------|---------------|
| 150   | 0,4706   | 2 752,8   | 6,9299        |
| 200   | 0,5342   | 2 860,5   | 7,1706        |
| 250   | 0,5952   | 2 964,2   | 7,3789        |
| 300   | 0,6549   | 3 066,8   | 7,5662        |
| 400   | 0,7726   | 3 273,4   | 7,8985        |
| 500   | 0,8893   | 3 484,9   | 8,1913        |
{{< /table >}}

{{< table title="Свойства перегретого пара при P = 1,0 МПа (T_нас = 179,9 °C)" >}}
| T, °C | v, м³/кг | h, кДж/кг | s, кДж/(кг·К) |
|-------|----------|-----------|---------------|
| 200   | 0,2060   | 2 827,9   | 6,6940        |
| 250   | 0,2327   | 2 942,6   | 6,9247        |
| 300   | 0,2579   | 3 051,2   | 7,1229        |
| 350   | 0,2825   | 3 157,7   | 7,3011        |
| 400   | 0,3066   | 3 264,5   | 7,4651        |
| 500   | 0,3541   | 3 478,5   | 7,7622        |
{{< /table >}}

## Удельный объём перегретого пара

Удельный объём v увеличивается с ростом температуры при постоянном давлении и убывает с ростом давления при постоянной температуре. Для приближённых расчётов при умеренном давлении:

{{< formula display="true" >}}
v = \frac{R_{\text{уд}} \cdot T}{P}
{{< /formula >}}

где R_уд = 461,5 Дж/(кг·К) — удельная газовая постоянная для водяного пара; T — абсолютная температура, К; P — давление, Па.

Эта формула применима при значительном перегреве (ΔT_пер > 50 °C) и давлениях до 1 МПа. При высоких давлениях и малых степенях перегрева реальный пар существенно отклоняется от поведения идеального газа — необходимо использовать таблицы IAPWS-IF97.

## Энтальпия перегретого пара

Удельная энтальпия h (кДж/кг) — основной параметр энергетических расчётов:

{{< formula display="true" >}}
h = h_g + c_p \cdot \Delta T_{\text{пер}}
{{< /formula >}}

где h_g — энтальпия насыщенного пара при данном давлении; c_p ≈ 1,97–2,10 кДж/(кг·К) — удельная изобарная теплоёмкость перегретого пара (переменна, возрастает с давлением и убывает с температурой). Для точных расчётов c_p берут из таблиц IAPWS-IF97.

## Энтропия и изоэнтропийные процессы

Удельная энтропия s (кДж/(кг·К)) используется при расчётах термодинамических циклов, адиабатного дросселирования и изоэнтропийного расширения в турбинах. Для обратимого адиабатного процесса s = const.

Дросселирование (необратимое) происходит при s_2 > s_1; при этом энтальпия сохраняется (h_2 = h_1), но температура и давление изменяются. Знание s_g и h_g при начальном давлении позволяет определить параметры пара после регулирующего клапана.

## Методы расчёта

### Линейная интерполяция

Для промежуточных значений давления и температуры:

{{< formula display="true" >}}
X = X_1 + \frac{X_2 - X_1}{T_2 - T_1} \cdot (T - T_1)
{{< /formula >}}

Двойная интерполяция (сначала по температуре, затем по давлению) применяется, если оба параметра промежуточные. Погрешность линейной интерполяции при шаге таблицы 50 °C: < 0,2 % по h и < 0,5 % по v.

### Формулировка IAPWS-IF97 для высокоточных расчётов

При давлениях выше 1 МПа, малых степенях перегрева или критических к точности расчётах используется IAPWS-IF97 в специализированном программном обеспечении (NIST REFPROP, Steamworks, CoolProp). Погрешность формулировки < 0,1 % по основным свойствам.

## Числовой пример: расчёт калорифера приточной установки

**Задача.** Паровой калорифер нагревает воздух от T₁ = –20 °C до T₂ = +20 °C. Расход воздуха G = 20 000 м³/ч. Пар подаётся при P = 0,4 МПа, T_пара = 200 °C; конденсат выходит при T_конд = 100 °C (переохлаждённая жидкость). Определить расход пара.

**Шаг 1.** Тепловая мощность калорифера. Плотность воздуха при –20 °C: ρ_в ≈ 1,395 кг/м³. Теплоёмкость воздуха: c_p,в = 1,005 кДж/(кг·К).

{{< formula display="true" >}}
Q = \frac{G \cdot \rho_{\text{в}} \cdot c_{p,\text{в}} \cdot (T_2 - T_1)}{3600} = \frac{20000 \times 1{,}395 \times 1{,}005 \times 40}{3600} = 311 \text{ кВт}
{{< /formula >}}

**Шаг 2.** Тепло, отдаваемое 1 кг пара. Из таблицы при P = 0,4 МПа, T = 200 °C: h_пара = 2 860,5 кДж/кг. Энтальпия конденсата при 100 °C: h_конд = 419,1 кДж/кг (насыщенная жидкость при 101,3 кПа).

{{< formula display="true" >}}
\Delta h = h_{\text{пара}} - h_{\text{конд}} = 2860{,}5 - 419{,}1 = 2441{,}4 \text{ кДж/кг}
{{< /formula >}}

**Шаг 3.** Расход пара:

{{< formula display="true" >}}
\dot{m} = \frac{Q}{\Delta h} = \frac{311}{2441{,}4} = 0{,}127 \text{ кг/с} = 458 \text{ кг/ч}
{{< /formula >}}

Расход пара составляет 458 кг/ч; при нормировании на 1 кВт тепловой мощности — 1,47 кг/(ч·кВт).

## Применение в системах HVAC и теплоснабжения

**Централизованные системы теплоснабжения (ЦТС):** по СП 124.13330 пар параметрами 0,6–1,6 МПа при 170–250 °C транспортируется по распределительным сетям. На тепловых пунктах давление снижается до 0,1–0,6 МПа.

**Паровые калориферы:** пар давлением 0,1–0,4 МПа, T_пара = 120–200 °C нагревает приточный воздух. Конденсат отводится через конденсатоотводчики (steam traps). Минимальный перегрев пара при входе в калорифер: 5–15 °C — для предотвращения гидравлического удара при конденсации.

**Паровые увлажнители:** пар давлением 0,05–0,2 МПа, T ≈ 100–120 °C впрыскивается в воздуховод. Необходимо обеспечить расстояние поглощения (absorption distance) не менее 1,5–2 м от форсунки до отбора за датчиком влажности.

**Требования к качеству пара:** перед подачей в увлажнитель или теплообменник пар должен иметь степень перегрева не менее 5 °C (исключает капельный унос). Для точного измерения расхода паровыми расходомерами (вихревыми, диафрагменными) пар должен быть однофазным (перегретым).

## Меры защиты от гидравлического удара

При конденсации пара объём жидкости многократно меньше объёма пара. Накопление конденсата в паровых трубопроводах с последующим захватом и ускорением жидкостного пробга порождает гидравлический удар. Необходимые меры:

- Сепараторы влаги (moisture separators) на входе в оборудование
- Дренажные линии с конденсатоотводчиками в нижних точках паровых трубопроводов
- Уклон паровых трубопроводов 1:200–1:500 в направлении потока
- Медленное открытие запорной арматуры при прогреве холодной системы

## Стандарты и нормативы

- **IAPWS-IF97** — промышленная формулировка свойств воды и пара
- **ГОСТ 8.597–2014** — стандартные справочные данные: вода и водяной пар
- **НIST REFPROP** — база данных NIST для расчёта свойств веществ
- **ASHRAE Handbook — Fundamentals, Ch. 1** — таблицы перегретого пара (SI и I-P)
- **СП 60.13330.2020** — внутренние инженерные системы зданий
- **СП 124.13330** — тепловые сети
