---
title: "Теплофизические свойства материалов"
aliases: ["Теплофизические свойства материалов"]
description: "Инженерные основы теплопроводности, термического сопротивления, удельной теплоёмкости, температуропроводности, тепловой массы и излучательной способности материалов для расчётов HVAC. ASHRAE Handbook Fundamentals Ch. 26/33, ASHRAE 90.1, ASTM C177, СП 50.13330."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопроводность", "R-value", "thermal conductivity", "удельная теплоёмкость", "температуропроводность", "тепловая масса", "ASHRAE 90.1", "СП 50.13330", "изоляция HVAC"]
categories: ["Теплофизика", "Материалы HVAC", "Тепловая защита"]
tags: ["теплопроводность", "теплоёмкость", "изоляция", "тепловая масса", "R-value", "U-фактор"]
weight: 1
---

Теплофизические свойства определяют теплопередачу через ограждающие конструкции зданий, оборудование HVAC и системы распределения. Точное знание этих характеристик обеспечивает правильный расчёт тепловых нагрузок, обоснованный выбор изоляции и эффективное использование тепловой массы.

## Теплопроводность (k)

Теплопроводность (thermal conductivity) — способность материала проводить теплоту; количественно это скорость теплопередачи через единицу толщины на единицу площади при единичной разности температур.

Единицы: Вт/(м·К) в системе СИ; Btu·in/(hr·ft²·°F) в системе I-P.
Перевод: 1 Btu·in/(hr·ft²·°F) = 0,1442 Вт/(м·К).

### Закон Фурье

Теплопередача кондукцией через однородный материал:

{{< formula display="true" >}}
q = -k \cdot A \cdot \frac{dT}{dx}
{{< /formula >}}

В установившемся режиме через плоскую стенку:

{{< formula display="true" >}}
q = \frac{k \cdot A \cdot (T_1 - T_2)}{L}
{{< /formula >}}

где q — тепловой поток, Вт; k — теплопроводность, Вт/(м·К); A — площадь, м²; L — толщина, м; T₁, T₂ — температуры поверхностей, К.

### Теплопроводность строительных и изоляционных материалов

{{< table title="Теплопроводность конструкционных материалов (ASHRAE Handbook — Fundamentals, Ch. 33)" >}}
| Материал                   | Плотность, кг/м³ | k, Вт/(м·К) |
|----------------------------|------------------|-------------|
| Бетон нормальный           | 2 240–2 400      | 1,73–2,16   |
| Бетон лёгкий               | 1 280–1 920      | 0,43–1,30   |
| Кирпич обыкновенный        | 1 920            | 0,72        |
| Кирпич лицевой             | 2 080            | 1,30        |
| Бетонный блок пустотелый   | 1 200–1 520      | 0,36–0,65   |
| Гранит                     | 2 640            | 2,16–2,88   |
| Известняк                  | 2 240–2 640      | 1,44–2,16   |
| Древесина хвойная          | 415–530          | 0,12–0,14   |
| Фанера                     | 545              | 0,12        |
| Сталь конструкционная      | 7 850            | 45          |
| Алюминий                   | 2 720            | 200         |
| Медь                       | 8 960            | 390         |
| Гипсокартон 12,7 мм        | 800              | 0,16        |
{{< /table >}}

{{< table title="Теплопроводность теплоизоляционных материалов" >}}
| Материал                             | Плотность, кг/м³ | k, Вт/(м·К)  |
|--------------------------------------|------------------|--------------|
| Стеклянная вата рулонная             | 8–19             | 0,039–0,043  |
| Минеральная вата рулонная            | 24–48            | 0,042–0,048  |
| Целлюлоза насыпная                   | 24–40            | 0,039–0,046  |
| Экструдированный полистирол (XPS)    | 29–35            | 0,029–0,032  |
| Вспенённый полистирол (EPS)          | 14–19            | 0,035–0,040  |
| Полиизоцианурат (PIR/polyiso)        | 32–40            | 0,019–0,023  |
| Напыляемый ПУ, закрытоячеистый       | 32–40            | 0,019–0,024  |
| Напыляемый ПУ, открытоячеистый       | 6,4–11           | 0,038–0,040  |
| Аэрогельное одеяло                   | 32–64            | 0,014–0,020  |
| Вакуумная изоляционная панель (VIP)  | 64–128           | 0,004–0,007  |
{{< /table >}}

### Зависимость k от температуры и влажности

В рабочем диапазоне HVAC (–40…+65 °C) для большинства строительных материалов достаточно линейного приближения:

{{< formula display="true" >}}
k(T) = k_0 \left[1 + \beta (T - T_0)\right]
{{< /formula >}}

где k₀ — теплопроводность при эталонной температуре T₀; β = 0,001–0,003 К⁻¹.

Влага резко повышает теплопроводность: k_вода = 0,6 Вт/(м·К) — примерно в 20 раз выше, чем у сухой волокнистой изоляции. При объёмном влагосодержании 5 % теплопроводность изоляции возрастает на 50–100 %. Пароизоляция и дренаж критически важны для сохранения расчётных теплоизоляционных свойств.

## Термическое сопротивление (R-value)

Термическое сопротивление (thermal resistance) характеризует способность материала сопротивляться тепловому потоку:

{{< formula display="true" >}}
R = \frac{L}{k}
{{< /formula >}}

Единицы: м²·К/Вт (СИ); hr·ft²·°F/Btu (I-P). Перевод: 1 hr·ft²·°F/Btu = 0,1761 м²·К/Вт.

### Последовательные сопротивления

Для многослойной конструкции:

{{< formula display="true" >}}
R_{\text{total}} = R_{\text{нар. плёнка}} + \sum_{i} R_i + R_{\text{внутр. плёнка}}
{{< /formula >}}

Типичные сопротивления поверхностных плёнок (ASHRAE Handbook — Fundamentals, Ch. 26): внутренняя стена — 0,12 м²·К/Вт; наружная стена при скорости ветра 6,7 м/с — 0,03 м²·К/Вт; внутренний потолок (тепловой поток вверх) — 0,11 м²·К/Вт.

### Общий коэффициент теплопередачи (U-фактор)

{{< formula display="true" >}}
U = \frac{1}{R_{\text{total}}}
{{< /formula >}}

Единицы: Вт/(м²·К). Меньшее значение U соответствует лучшей теплоизоляции. ASHRAE 90.1 и СП 50.13330 устанавливают максимальные значения U для компонентов ограждающих конструкций.

## Удельная теплоёмкость (c_p)

Удельная теплоёмкость (specific heat capacity) — тепловая энергия, накапливаемая единицей массы при изменении температуры на 1 К.

{{< formula display="true" >}}
Q = m \cdot c_p \cdot \Delta T
{{< /formula >}}

{{< table title="Удельная теплоёмкость материалов HVAC" >}}
| Материал                     | c_p, кДж/(кг·К) |
|------------------------------|-----------------|
| Вода (20 °C)                 | 4,18            |
| Воздух сухой (24 °C)         | 1,00            |
| Бетон                        | 0,84–0,96       |
| Кирпич                       | 0,84            |
| Гипсокартон                  | 1,09            |
| Древесина                    | 1,38–1,67       |
| Сталь                        | 0,46            |
| Алюминий                     | 0,88            |
| Медь                         | 0,39            |
| Этиленгликоль 50 % (10 °C)   | 3,43            |
| Пропиленгликоль 50 % (10 °C) | 3,60            |
| R-410A жидкий (4 °C)         | 1,43            |
{{< /table >}}

### Объёмная теплоёмкость

{{< formula display="true" >}}
C_v = \rho \cdot c_p \; \text{, кДж/(м³·К)}
{{< /formula >}}

{{< table title="Объёмная теплоёмкость конструкционных материалов" >}}
| Материал    | C_v, кДж/(м³·К) |
|-------------|-----------------|
| Вода        | 4 180           |
| Бетон       | 2 000           |
| Кирпич      | 1 670           |
| Гипсокартон | 870             |
| Древесина   | 670–1 000       |
{{< /table >}}

## Температуропроводность (α)

Температуропроводность (thermal diffusivity) характеризует скорость распространения температурных изменений через материал в нестационарных условиях:

{{< formula display="true" >}}
\alpha = \frac{k}{\rho \cdot c_p}
{{< /formula >}}

Единицы: м²/с. Высокое значение α — быстрый отклик температуры, малая тепловая инерция. Низкое значение — высокая тепловая инерция, медленное распространение температурного фронта.

{{< table title="Температуропроводность строительных материалов" >}}
| Материал                  | α × 10⁻⁶, м²/с |
|---------------------------|-----------------|
| Медь                      | 117             |
| Алюминий                  | 91              |
| Сталь                     | 14              |
| Бетон                     | 1,0–1,4         |
| Кирпич                    | 0,65–0,91       |
| Гипсокартон               | 0,91            |
| Древесина                 | 0,17–0,26       |
| Стеклянная вата           | 0,73–0,91       |
{{< /table >}}

**Глубина проникновения** суточных температурных колебаний:

{{< formula display="true" >}}
\delta = \sqrt{\alpha \cdot t}
{{< /formula >}}

При 24-часовом цикле (t = 86 400 с): для бетона δ ≈ 130–150 мм; для дерева δ ≈ 50–75 мм.

## Тепловая масса

Тепловая масса (thermal mass) накапливает явное тепло, сглаживая суточные колебания внутренней температуры и снижая пиковые нагрузки.

**Эффективная теплоёмкость:**

{{< formula display="true" >}}
C_{\text{eff}} = \rho \cdot c_p \cdot A \cdot \delta
{{< /formula >}}

где A — площадь поверхности, открытой во внутреннее пространство; δ — глубина проникновения суточной волны.

{{< table title="Параметры тепловой массы конструктивных систем (ASHRAE Handbook — Fundamentals, Ch. 18)" >}}
| Конструкция                              | Фактор снижения пика | Временная задержка, ч |
|------------------------------------------|---------------------|----------------------|
| Лёгкая каркасная стена (дерево, изоляция) | 0,85–0,95          | 2–4                  |
| Стена с кирпичной облицовкой             | 0,70–0,80           | 4–6                  |
| Массивная стена 200 мм бетон             | 0,50–0,65           | 8–12                 |
| Массивная стена 300 мм бетон             | 0,30–0,45           | 12–16                |
{{< /table >}}

## Излучательная способность (ε)

Излучательная способность (emissivity) — отношение фактического излучения поверхности к излучению абсолютно чёрного тела при той же температуре.

**Закон Стефана–Больцмана:**

{{< formula display="true" >}}
q = \varepsilon \cdot \sigma \cdot A \cdot (T_s^4 - T_{\text{окр}}^4)
{{< /formula >}}

где σ = 5,67 × 10⁻⁸ Вт/(м²·К⁴); T_s, T_окр — абсолютные температуры поверхности и окружения.

{{< table title="Излучательная способность поверхностей" >}}
| Поверхность                 | ε        |
|-----------------------------|----------|
| Алюминиевая фольга блестящая | 0,03–0,05 |
| Алюминий окисленный         | 0,10–0,15 |
| Сталь полированная          | 0,10–0,15 |
| Сталь окисленная            | 0,70–0,80 |
| Медь полированная           | 0,03–0,05 |
| Медь окисленная             | 0,60–0,70 |
| Бетон                       | 0,85–0,95 |
| Кирпич                      | 0,90–0,95 |
| Гипсокартон                 | 0,90–0,92 |
| Краска (все цвета)          | 0,85–0,95 |
{{< /table >}}

Низкоэмиссионные поверхности (ε < 0,1) применяются как лучистые барьеры. R-value воздушного зазора 90 мм: без барьера (ε = 0,90) — 0,15 м²·К/Вт; с одним барьером (ε = 0,05) — 0,50 м²·К/Вт; с двумя барьерами — 0,80 м²·К/Вт.

## Числовые примеры

### Пример 1: R-value многослойной стены

Стена с наружным утеплением 50 мм XPS (k = 0,030 Вт/(м·К)); бетонный блок 200 мм (k = 0,50 Вт/(м·К)); гипсокартон 12,7 мм (k = 0,16 Вт/(м·К)).

{{< formula display="true" >}}
R_{\text{total}} = 0{,}03 + \frac{0{,}050}{0{,}030} + \frac{0{,}200}{0{,}50} + \frac{0{,}0127}{0{,}16} + 0{,}12 = 0{,}03 + 1{,}667 + 0{,}40 + 0{,}079 + 0{,}12 = 2{,}296 \text{ м}^2\text{·К/Вт}
{{< /formula >}}

{{< formula display="true" >}}
U = \frac{1}{R_{\text{total}}} = \frac{1}{2{,}296} = 0{,}436 \text{ Вт/(м}^2\text{·К)}
{{< /formula >}}

Требование СП 50.13330 для климатического района с ГСОП = 5 000 °С·сут: R_req ≥ 2,8 м²·К/Вт. Для выполнения требования необходимо увеличить толщину XPS до ~86 мм.

### Пример 2: Потери тепла через изолированный трубопровод

**Задача.** Стальная труба DN 100 (наружный диаметр d_нар = 114 мм), теплоноситель 82 °C, окружающая среда 21 °C. Изоляция: стеклянная вата 38 мм, k = 0,042 Вт/(м·К). Длина 30 м. Определить тепловые потери.

Радиус трубы r₁ = 57 мм; радиус с изоляцией r₂ = 57 + 38 = 95 мм.

{{< formula display="true" >}}
q = \frac{2\pi k L (T_1 - T_2)}{\ln(r_2/r_1)} = \frac{2\pi \times 0{,}042 \times 30 \times (82-21)}{\ln(95/57)} = \frac{2\pi \times 0{,}042 \times 30 \times 61}{0{,}510} = \frac{480{,}7}{0{,}510} = 942 \text{ Вт}
{{< /formula >}}

Потери тепла — 942 Вт. Без изоляции (приближённо, конвекция + излучение с наружной поверхности трубы): ~6 000–7 000 Вт. Изоляция 38 мм снижает потери примерно на 87 %.

### Пример 3: Тепловая масса бетонного перекрытия

**Задача.** Бетонное перекрытие площадью 500 м², толщина 120 мм (ρ = 2 350 кг/м³, c_p = 0,88 кДж/(кг·К)). Оценить ёмкость теплоаккумулирования при суточном колебании температуры ΔT = 3 °C.

{{< formula display="true" >}}
Q = \rho \cdot V \cdot c_p \cdot \Delta T = 2350 \times (500 \times 0{,}12) \times 0{,}88 \times 3 = 2350 \times 60 \times 0{,}88 \times 3 = 373 \text{ МДж} = 103 \text{ кВт·ч}
{{< /formula >}}

Запас теплоты в перекрытии позволяет сдвигать пиковую нагрузку на охлаждение на 4–6 часов при мощности холодильной машины 20–25 кВт.

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals, Ch. 26** — управление теплом, воздухом и влагой в ограждающих конструкциях
- **ASHRAE Handbook — Fundamentals, Ch. 33** — теплофизические свойства материалов
- **ASHRAE Standard 90.1** — энергетический стандарт для зданий (предписывающие требования к U-факторам)
- **ASTM C177** — измерения теплового потока методом охраняемой горячей пластины
- **ASTM C518** — теплопроводность методом теплового потокомера
- **СП 50.13330.2017** — тепловая защита зданий
- **ГОСТ 28547** — термодинамические свойства воды и водяного пара
