---
title: "Теплофизические свойства воды"
aliases: ["Теплофизические свойства воды"]
description: "Комплексные теплофизические свойства воды и водных растворов для проектирования гидравлических систем HVAC — плотность, вязкость, теплопроводность, теплоёмкость, давление насыщения, гликолевые смеси. ASHRAE Handbook Fundamentals Ch. 31, IAPWS-IF97, СП 60.13330."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["свойства воды", "вязкость воды", "плотность воды", "теплопроводность воды", "гликоль", "водяной теплоноситель", "IAPWS-IF97", "hydronic system", "ASHRAE Fundamentals"]
categories: ["Теплофизика", "Гидравлика", "HVAC"]
tags: ["вода", "вязкость", "плотность", "теплоёмкость", "гликоль", "насосы"]
weight: 6
---

Вода — основной теплоноситель в гидравлических системах HVAC. Точное знание её теплофизических свойств необходимо для расчёта диаметров трубопроводов, подбора насосов, проектирования теплообменников и определения объёма расширительных баков. Свойства воды существенно зависят от температуры, что требует температурозависимых расчётов для точного проектирования системы.

## Плотность и удельный объём

Плотность воды максимальна при 4 °C (1 000,0 кг/м³) и убывает как при нагреве, так и при охлаждении ниже 4 °C. Это уникальное аномальное поведение обусловлено структурой водородных связей.

{{< table title="Плотность воды при атмосферном давлении (IAPWS-IF97)" >}}
| T, °C | ρ, кг/м³ | v, м³/кг   |
|-------|----------|-----------|
| 0     | 999,8    | 0,001000  |
| 4     | 1 000,0  | 0,001000  |
| 10    | 999,7    | 0,001000  |
| 15    | 999,1    | 0,001001  |
| 21    | 997,8    | 0,001002  |
| 27    | 996,5    | 0,001004  |
| 38    | 993,3    | 0,001007  |
| 49    | 990,2    | 0,001010  |
| 60    | 983,2    | 0,001017  |
| 71    | 975,6    | 0,001025  |
| 82    | 967,8    | 0,001033  |
| 93    | 959,1    | 0,001043  |
| 100   | 958,4    | 0,001044  |
{{< /table >}}

Изменение плотности от 4 °C до 93 °C составляет ~4,2 %. Объём расширения при нагреве:

{{< formula display="true" >}}
V_e = V_s \cdot \left(\frac{\rho_1}{\rho_2} - 1\right)
{{< /formula >}}

где ρ₁ — плотность при температуре заполнения; ρ₂ — плотность при рабочей температуре.

**Числовой пример.** Система отопления объёмом 10 000 л заполнена при 15 °C (ρ₁ = 999,1 кг/м³), рабочая температура 85 °C (ρ₂ = 968,6 кг/м³):

{{< formula display="true" >}}
V_e = 10000 \times \left(\frac{999{,}1}{968{,}6} - 1\right) = 10000 \times 0{,}0315 = 315 \text{ л}
{{< /formula >}}

Расширительный бак должен вмещать 315 л изменения объёма плюс запас безопасности (20–30 %).

## Удельная теплоёмкость

Удельная теплоёмкость воды остаётся практически постоянной в рабочем диапазоне HVAC: при 4 °C c_p = 4,22 кДж/(кг·К); при 15 °C — 4,18 кДж/(кг·К); при 93 °C — 4,22 кДж/(кг·К). Вариация менее 0,5 % в диапазоне 4–93 °C упрощает расчёты.

{{< formula display="true" >}}
Q = \dot{m} \cdot c_p \cdot \Delta T = (\rho \cdot \dot{V}) \cdot c_p \cdot \Delta T
{{< /formula >}}

Удобная формула для гидравлических расчётов: Q (кДж/ч) = 1 050 × V̇ (м³/ч) × ΔT (К) при ρ = 998 кг/м³ и c_p = 4,18 кДж/(кг·К).

## Динамическая вязкость

Вязкость экспоненциально убывает с ростом температуры, существенно снижая гидравлические потери при нагреве.

{{< table title="Динамическая вязкость воды (IAPWS-IF97)" >}}
| T, °C | μ, мПа·с | ν = μ/ρ, мм²/с |
|-------|---------|----------------|
| 0     | 1,787   | 1,787          |
| 15    | 1,139   | 1,140          |
| 27    | 0,859   | 0,862          |
| 38    | 0,681   | 0,684          |
| 49    | 0,560   | 0,564          |
| 60    | 0,470   | 0,476          |
| 71    | 0,404   | 0,413          |
| 82    | 0,352   | 0,364          |
| 93    | 0,310   | 0,326          |
{{< /table >}}

Снижение вязкости от 4 °C до 82 °C составляет ~78 %. Это объясняет значительно меньшие гидравлические потери в системах горячего водоснабжения по сравнению с охлаждённой водой при одинаковых объёмных расходах.

Число Рейнольдса:

{{< formula display="true" >}}
Re = \frac{V \cdot D}{\nu}
{{< /formula >}}

Режим течения: при Re < 2 300 — ламинарный; Re > 4 000 — развитый турбулентный.

## Теплопроводность

Теплопроводность воды растёт с температурой до ~150 °C, затем убывает.

{{< table title="Теплопроводность воды" >}}
| T, °C | k, Вт/(м·К) |
|-------|-------------|
| 0     | 0,552       |
| 15    | 0,588       |
| 38    | 0,627       |
| 60    | 0,654       |
| 82    | 0,673       |
| 100   | 0,682       |
{{< /table >}}

Число Прандтля Pr = μ·c_p/k — отношение вязкостного и теплового пограничных слоёв; критически важно для корреляций числа Нуссельта при проектировании теплообменников (ASHRAE Handbook — Fundamentals, Ch. 4).

## Давление насыщения

Давление пара воды (давление насыщения) определяет минимальное давление в системе для предотвращения кавитации насосов и вскипания теплоносителя.

{{< table title="Давление насыщения и скрытая теплота воды" >}}
| T, °C | P_нас, кПа | h_fg, кДж/кг |
|-------|-----------|-------------|
| 15    | 1,705     | 2 465,9     |
| 27    | 3,567     | 2 430,5     |
| 38    | 6,628     | 2 394,0     |
| 49    | 12,346    | 2 357,0     |
| 60    | 19,932    | 2 318,4     |
| 71    | 31,176    | 2 278,0     |
| 82    | 47,373    | 2 235,5     |
| 93    | 70,117    | 2 250,3     |
| 100   | 101,325   | 2 257,9     |
{{< /table >}}

Минимальное давление в системе на всасывании насоса:

{{< formula display="true" >}}
P_{\min} = P_{\text{нас}}(T_{\max}) + \text{NPSH}_{\text{req}} \cdot \rho \cdot g
{{< /formula >}}

где NPSH_req — требуемый кавитационный запас насоса, м. В закрытых системах подпиточный клапан поддерживает давление выше P_нас в наиболее горячей точке.

## Гликолевые смеси

Добавление гликоля снижает температуру замерзания, но ухудшает теплопередачу и увеличивает гидравлические потери.

{{< table title="Температуры замерзания пропиленгликолевых растворов" >}}
| Концентрация ПГ по объёму, % | Температура замерзания, °C |
|------------------------------|---------------------------|
| 20                           | –7                        |
| 30                           | –14                       |
| 40                           | –22                       |
| 50                           | –32                       |
{{< /table >}}

**Поправочные коэффициенты для 30 % пропиленгликоля при 10 °C:**
- Плотность: 1,03 × плотности воды
- Теплоёмкость: 0,94 × c_p воды
- Вязкость: 2,5 × вязкости воды (при 4 °C); 1,7 × (при 38 °C)
- Теплопроводность: 0,88 × теплопроводности воды

Снижение теплоёмкости требует увеличения расхода:

{{< formula display="true" >}}
\dot{V}_{\text{гликоль}} = \dot{V}_{\text{вода}} \times \frac{c_{p,\text{вода}}}{c_{p,\text{гликоль}}}
{{< /formula >}}

Увеличенные гидравлические потери из-за повышенной вязкости: коэффициент потерь 1,3–2,8 в зависимости от концентрации и температуры.

## Падение давления в зависимости от температуры

Уравнение Дарси–Вейсбаха:

{{< formula display="true" >}}
\Delta P = f \cdot \frac{L}{D} \cdot \frac{\rho V^2}{2}
{{< /formula >}}

Коэффициент трения f зависит от Re (и, следовательно, от вязкости), что делает падение давления функцией температуры.

{{< table title="Коэффициенты падения давления относительно базовых условий (15 °C)" >}}
| Температура теплоносителя | Относительное падение давления |
|---------------------------|-------------------------------|
| 4 °C                      | 1,35×                         |
| 38 °C                     | 0,62×                         |
| 82 °C                     | 0,33×                         |
{{< /table >}}

Системы охлаждённой воды имеют бо́льшие гидравлические потери, чем системы горячего водоснабжения при тех же расходах и диаметрах — разница вязкостей в 2–3 раза определяет соответствующее различие в потерях трения.

## Сжимаемость и гидравлический удар

Модуль объёмной упругости воды при 15 °C: E ≈ 2,2 ГПа. Сжимаемость воды практически пренебрежима для гидравлических расчётов HVAC, однако определяет скорость распространения волн гидравлического удара:

{{< formula display="true" >}}
c = \sqrt{\frac{E}{\rho}} \approx 1220 \text{ м/с}
{{< /formula >}}

Импульс давления при гидравлическом ударе: ΔP = ρ·c·ΔV. При ΔV = 1 м/с: ΔP = 997 × 1 220 × 1 ≈ 1,22 МПа. Расширительные баки компенсируют тепловое расширение, но не гидравлический удар; для защиты от удара применяются гасители давления и медленно закрывающаяся арматура.

## Числовой пример: поправка теплопередачи системы охлаждения

**Задача.** Система водяного охлаждения рассчитана на расход 50 л/с при температуре теплоносителя 7 °C (ρ = 999,8 кг/м³, c_p = 4,20 кДж/(кг·К)). По факту из-за неверной настройки температура поднялась до 14 °C (ρ = 999,2 кг/м³, c_p = 4,18 кДж/(кг·К)). Оценить изменение тепловой мощности при том же объёмном расходе.

**При 7 °C:**

{{< formula display="true" >}}
Q_1 = \dot{m}_1 \cdot c_{p1} \cdot \Delta T = (0{,}050 \times 999{,}8) \times 4{,}20 \times 6 = 49{,}99 \times 4{,}20 \times 6 = 1260 \text{ кВт}
{{< /formula >}}

(ΔT принято 6 °C — подача 7 °C, возврат 13 °C.)

**При 14 °C (подача 14 °C, возврат 20 °C):**

{{< formula display="true" >}}
Q_2 = (0{,}050 \times 999{,}2) \times 4{,}18 \times 6 = 49{,}96 \times 4{,}18 \times 6 = 1252 \text{ кВт}
{{< /formula >}}

Изменение мощности: (1 252 − 1 260) / 1 260 × 100 % = −0,6 %. Снижение незначительно, поскольку плотность и теплоёмкость воды в этом диапазоне практически постоянны. Однако температурный перепад в теплообменнике и движущая сила теплопередачи изменились существенно — это потребует пересмотра рабочей точки чиллера.

## Стандарты и источники данных

- **ASHRAE Handbook — Fundamentals, Ch. 31** — теплофизические свойства вторичных теплоносителей
- **ASHRAE Handbook — Fundamentals, Ch. 33** — свойства материалов
- **IAPWS-IF97** — промышленная формулировка свойств воды и пара
- **NIST REFPROP** — база данных термодинамических и транспортных свойств
- **СП 60.13330.2020** — внутренние инженерные системы зданий
- **ГОСТ 28547** — термодинамические свойства воды и водяного пара
