---
title: "Плотность воды"
aliases: ["Плотность воды"]
description: "Зависимость плотности воды от температуры — максимум при 4 °C, коэффициент теплового расширения, полиномиальная аппроксимация, влияние давления и растворённых веществ, проектирование расширительных баков, стратификация тепловых аккумуляторов. IAPWS-IF97, ASHRAE Handbook Fundamentals Ch. 33."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["плотность воды", "тепловое расширение воды", "расширительный бак", "стратификация", "density of water", "IAPWS-IF97", "ASHRAE Handbook", "гидравлическая система HVAC"]
categories: ["Теплофизика", "Гидравлика", "HVAC"]
tags: ["плотность", "тепловое расширение", "расширительный бак", "стратификация", "вода"]
weight: 1
---

Плотность воды — фундаментальное теплофизическое свойство, непосредственно влияющее на проектирование гидравлических систем, подбор насосов, расчёт расширительных баков и системы теплового аккумулирования. Уникальное поведение плотности с температурой (максимум при 4 °C) определяет многие конструктивные решения в HVAC.

## Физические основы

Вода демонстрирует аномальное поведение плотности: в отличие от большинства жидкостей, она расширяется при охлаждении ниже 4 °C. Молекулы воды при приближении к точке замерзания формируют открытую кристаллоподобную тетраэдрическую структуру водородных связей, которая занимает больший объём, чем хаотичная упаковка жидкости. Это обусловливает расширение при замерзании (~9 % по объёму) и нулевой коэффициент теплового расширения при 4 °C.

## Таблица плотности в рабочем диапазоне HVAC

{{< table title="Плотность воды при атмосферном давлении (IAPWS-IF97)" >}}
| T, °C | ρ, кг/м³ | v × 10³, м³/кг | Δρ от 4 °C, % |
|-------|----------|---------------|---------------|
| 0     | 999,8    | 1,0002        | –0,02         |
| 4     | 1 000,0  | 1,0000        | 0,00          |
| 10    | 999,7    | 1,0003        | –0,03         |
| 20    | 998,2    | 1,0018        | –0,18         |
| 30    | 995,7    | 1,0043        | –0,43         |
| 40    | 992,2    | 1,0079        | –0,78         |
| 50    | 988,0    | 1,0121        | –1,20         |
| 60    | 983,2    | 1,0171        | –1,68         |
| 70    | 977,8    | 1,0227        | –2,22         |
| 80    | 971,8    | 1,0290        | –2,82         |
| 90    | 965,3    | 1,0359        | –3,47         |
| 100   | 958,4    | 1,0434        | –4,16         |
| 120   | 943,1    | 1,0603        | –5,69         |
| 140   | 926,1    | 1,0798        | –7,39         |
| 160   | 907,4    | 1,1020        | –9,26         |
| 180   | 886,9    | 1,1275        | –11,31        |
| 200   | 864,7    | 1,1564        | –13,53        |
{{< /table >}}

## Полиномиальная аппроксимация

Для диапазона 0–100 °C при атмосферном давлении (погрешность < 0,01 %):

{{< formula display="true" >}}
\rho(T) = 999{,}84 + 16{,}945 \cdot T - 7{,}987 \times 10^{-3} \cdot T^2 - 46{,}17 \times 10^{-6} \cdot T^3 + 105{,}56 \times 10^{-9} \cdot T^4 - 280{,}54 \times 10^{-12} \cdot T^5
{{< /formula >}}

где T — температура в °C; ρ — плотность в кг/м³.

**Упрощённые линейные приближения** (для предварительных расчётов):

- Диапазон охлаждённой воды (4–16 °C): ρ ≈ 1 000,5 − 0,15·T
- Диапазон горячего водоснабжения (60–90 °C): ρ ≈ 1 003 − 0,625·T
- Диапазон конденсатора (20–40 °C): ρ ≈ 1 001 − 0,39·T

## Коэффициент объёмного теплового расширения

{{< formula display="true" >}}
\beta = -\frac{1}{\rho}\left(\frac{\partial \rho}{\partial T}\right)_P
{{< /formula >}}

{{< table title="Коэффициент объёмного теплового расширения воды β" >}}
| T, °C | β, 10⁻⁶ К⁻¹ |
|-------|-------------|
| 0     | –68         |
| 4     | 0           |
| 10    | 88          |
| 20    | 207         |
| 40    | 385         |
| 60    | 524         |
| 80    | 640         |
| 100   | 752         |
| 150   | 1 040       |
{{< /table >}}

Отрицательное значение β при T < 4 °C означает, что вода сжимается при нагреве от 0 до 4 °C — аномалия, лежащая в основе экологического поведения природных водоёмов. Коэффициент β примерно удваивается при нагреве от 20 до 100 °C, что объясняет необходимость значительно больших расширительных баков для высокотемпературных систем.

## Влияние давления

При типичных давлениях HVAC:

{{< formula display="true" >}}
\frac{\partial \rho}{\partial P} \approx 4{,}6 \times 10^{-7} \text{ кг/(м}^3\text{·кПа)} \text{ при } 20 \text{ °C}
{{< /formula >}}

Увеличение давления на 1 000 кПа даёт прирост плотности только на 0,05 %. Влияние давления пренебрежимо мало для большинства расчётов HVAC, за исключением высотных зданий (H > 150 м) и калибровки точных расходомеров.

## Применение в проектировании систем HVAC

### Расчёт расширительного бака

{{< formula display="true" >}}
V_e = V_s \cdot \left(\frac{\rho_{\text{хол}}}{\rho_{\text{гор}}} - 1\right)
{{< /formula >}}

**Числовой пример.** Система горячего водоснабжения. Объём воды V_s = 5 000 л. Температура заполнения 15 °C (ρ₁ = 999,1 кг/м³); рабочая температура 80 °C (ρ₂ = 971,8 кг/м³).

{{< formula display="true" >}}
V_e = 5000 \times \left(\frac{999{,}1}{971{,}8} - 1\right) = 5000 \times 0{,}0281 = 140{,}5 \text{ л}
{{< /formula >}}

С учётом запаса безопасности 25 %: объём расширительного бака ≥ 176 л.

### Тепловая стратификация в аккумуляторах

Стратификация (слоистость) в баках-аккумуляторах поддерживается разностью плотностей горячего и холодного слоёв воды. Для системы охлаждённой воды (подача 6 °C, возврат 14 °C):

{{< formula display="true" >}}
\Delta \rho = \rho_{6} - \rho_{14} = 999{,}9 - 999{,}2 = 0{,}7 \text{ кг/м}^3
{{< /formula >}}

Относительная разность Δρ/ρ ≈ 0,07 % достаточна для поддержания стратификации при скорости в зоне диффузора менее 0,01 м/с. Для горячего аккумулятора (60–80 °C): Δρ = 983,2 − 971,8 = 11,4 кг/м³ (Δρ/ρ ≈ 1,16 %) — значительно более устойчивая стратификация допускает более высокие скорости зарядки/разрядки.

### Естественная циркуляция и термосифон

Движущее давление естественной циркуляции в вертикальном контуре:

{{< formula display="true" >}}
\Delta P_{\text{ест}} = g \cdot H \cdot (\rho_{\text{хол}} - \rho_{\text{гор}})
{{< /formula >}}

**Числовой пример.** Высота контура H = 10 м; температуры 60/80 °C (ρ_хол = 983,2 кг/м³; ρ_гор = 971,8 кг/м³):

{{< formula display="true" >}}
\Delta P_{\text{ест}} = 9{,}81 \times 10 \times (983{,}2 - 971{,}8) = 9{,}81 \times 10 \times 11{,}4 = 1118 \text{ Па} \approx 1{,}12 \text{ кПа}
{{< /formula >}}

Это давление должно превышать гидравлические потери контура для возникновения самотёчной циркуляции. В высотных зданиях (H > 50 м) аналогичный эффект создаёт разбалансировку давлений между стояками и требует учёта при гидравлическом расчёте.

### Производительность насоса и плотность

Насос создаёт определённый напор (в метрах), а не давление:

{{< formula display="true" >}}
H = \frac{\Delta P}{\rho \cdot g}
{{< /formula >}}

Насос, обеспечивающий ΔP = 100 кПа: при 20 °C (ρ = 998,2 кг/м³) H = 10,22 м; при 80 °C (ρ = 971,8 кг/м³) H = 10,49 м. Кажущееся увеличение напора компенсируется снижением массового расхода при заданном объёмном расходе — при гидравлическом расчёте систем с переменной температурой необходимо учитывать оба эффекта.

### Точность измерения расхода

Расходомеры, откалиброванные при заданной температуре, требуют поправки на плотность:

{{< formula display="true" >}}
Q_{\text{факт}} = Q_{\text{прибор}} \cdot \sqrt{\frac{\rho_{\text{калиб}}}{\rho_{\text{рабоч}}}}
{{< /formula >}}

Погрешность плотности ±1 % приводит к погрешности измерения расхода ±0,5 % — значимо при измерении тепловой энергии счётчиками-теплосчётчиками.

## Замерзание и расширение льда

Плотность льда при 0 °C = 917 кг/м³. Переход воды (999,8 кг/м³) в лёд сопровождается расширением объёма:

{{< formula display="true" >}}
\frac{\Delta V}{V} = \frac{\rho_{\text{вода}} - \rho_{\text{лёд}}}{\rho_{\text{лёд}}} = \frac{999{,}8 - 917}{917} \approx 9{,}0 \text{ \%}
{{< /formula >}}

Давление при замерзании в замкнутом объёме превышает 100 МПа — достаточно для разрушения стальных трубопроводов, корпусов насосов и теплообменников. Защитные меры: дренирование незащищённых участков при температурах ниже 0 °C; гликолевые антифризные смеси; тепловая защита.

## Влияние растворённых веществ

Гликолевые смеси: 30 % этиленгликоля при 20 °C — ρ ≈ 1 040 кг/м³; 50 % — ρ ≈ 1 070 кг/м³.

Рассол NaCl: 10 % при 20 °C — ρ ≈ 1 070 кг/м³; 20 % — ρ ≈ 1 150 кг/м³.

Повышенная плотность растворов требует пересчёта характеристик насоса, объёма расширительного бака и калибровки расходомеров.

## Стандарты

- **IAPWS-IF97** — точные значения плотности и всех свойств воды
- **NIST REFPROP** — база данных свойств веществ
- **ASHRAE Handbook — Fundamentals, Ch. 33** — свойства воды и водных растворов
- **ГОСТ 28547** — термодинамические свойства воды и водяного пара
- **СП 60.13330.2020** — внутренние инженерные системы зданий (расширительные баки, гидравлический расчёт)
