---
title: "Удельная теплоёмкость воды"
aliases: ["Удельная теплоёмкость воды"]
description: "Удельная теплоёмкость воды и гликолевых растворов в гидронных системах HVAC: температурная зависимость, расчёт тепловых нагрузок, тепловые аккумуляторы, подбор расходов теплоносителя"
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["удельная теплоёмкость воды", "теплоноситель HVAC", "гликоль теплоёмкость", "тепловой аккумулятор", "расчёт расхода теплоносителя", "энергетический баланс систем отопления"]
categories: ["Свойства материалов", "Теплопередача"]
tags: ["вода", "теплоёмкость", "гликоль", "тепловой аккумулятор", "ASHRAE", "гидронные системы"]
weight: 3
---

## Физическая сущность

Удельная теплоёмкость при постоянном давлении (specific heat at constant pressure) $c_p$ — количество тепловой энергии, которое необходимо подвести к единице массы вещества для нагрева на 1 К:

{{< formula display="true" >}}
Q = \dot{m}\,c_p\,\Delta T
{{< /formula >}}

где $Q$ — мощность теплообмена, кВт; $\dot{m}$ — массовый расход, кг/с; $\Delta T$ — разность температур, К.

Аномально высокая теплоёмкость воды ($c_p \approx 4{,}18$ кДж/(кг·К)) объясняется разветвлённой сетью водородных связей: значительная часть подводимой энергии расходуется на деформацию и разрыв этих связей, а не на рост поступательной кинетической энергии молекул (температуры). Именно поэтому вода остаётся доминирующим теплоносителем в гидронных системах HVAC.

---

## Температурная зависимость

Теплоёмкость жидкой воды изменяется в диапазоне 0–100 °C крайне незначительно — не более ±0,9 % от значения при 20 °C, что упрощает инженерные расчёты.

{{< table title="Удельная теплоёмкость воды при атмосферном давлении (ASHRAE Handbook — Fundamentals, гл. 30; IAPWS-IF97; NIST REFPROP v10)" >}}
| $t$, °C | $c_p$, кДж/(кг·К) | Отклонение от 20 °C |
|:-:|:-:|:-:|
| 0 | 4,217 | +0,9 % |
| 10 | 4,192 | +0,3 % |
| 20 | 4,182 | — |
| 30 | 4,178 | −0,1 % |
| 40 | 4,179 | −0,1 % |
| 50 | 4,181 | 0,0 % |
| 60 | 4,185 | +0,1 % |
| 70 | 4,190 | +0,2 % |
| 80 | 4,197 | +0,4 % |
| 90 | 4,205 | +0,5 % |
| 100 | 4,216 | +0,8 % |
{{< /table >}}

Минимум $c_p = 4{,}178$ кДж/(кг·К) приходится на $\approx 35$ °C. В расчётах с температурным диапазоном $\Delta T \leq 20$ К допустимо использовать постоянное значение $c_p = 4{,}18$ кДж/(кг·К) — погрешность не превысит 0,5 %.

---

## Сравнение теплоносителей

{{< table title="Удельная теплоёмкость теплоносителей при 20 °C (ASHRAE Handbook — Fundamentals, гл. 31)" >}}
| Теплоноситель | $c_p$, кДж/(кг·К) | Отн. к воде |
|---|:-:|:-:|
| Вода | 4,18 | 1,00 |
| 30 % этиленгликоль | 3,89 | 0,93 |
| 50 % этиленгликоль | 3,56 | 0,85 |
| 30 % пропиленгликоль | 3,93 | 0,94 |
| 50 % пропиленгликоль | 3,68 | 0,88 |
| Минеральное масло | 1,67 | 0,40 |
| Воздух (1 атм) | 1,006 | 0,24 |
{{< /table >}}

Теплоёмкость воды в 2–4 раза выше, чем у гликолевых растворов, и в 4 раза выше, чем у воздуха. Это обеспечивает компактные размеры трубопроводов и малые расходы в гидронных системах по сравнению с воздушными.

---

## Гликолевые растворы

### Этиленгликоль (ethylene glycol)

{{< table title="Свойства водных растворов этиленгликоля при 20 °C" >}}
| Концентрация, % масс. | Температура замерзания, °C | $c_p$, кДж/(кг·К) | Отн. $c_p$ |
|:-:|:-:|:-:|:-:|
| 0 | 0 | 4,18 | 1,00 |
| 10 | −3,3 | 4,14 | 0,99 |
| 20 | −7,2 | 4,02 | 0,96 |
| 30 | −13,9 | 3,89 | 0,93 |
| 40 | −23,3 | 3,73 | 0,89 |
| 50 | −36,1 | 3,56 | 0,85 |
{{< /table >}}

### Пропиленгликоль (propylene glycol)

{{< table title="Свойства водных растворов пропиленгликоля при 20 °C" >}}
| Концентрация, % масс. | Температура замерзания, °C | $c_p$, кДж/(кг·К) | Отн. $c_p$ |
|:-:|:-:|:-:|:-:|
| 0 | 0 | 4,18 | 1,00 |
| 20 | −7,8 | 4,06 | 0,97 |
| 30 | −13,9 | 3,93 | 0,94 |
| 40 | −22,2 | 3,81 | 0,91 |
| 50 | −33,9 | 3,68 | 0,88 |
{{< /table >}}

Снижение теплоёмкости требует увеличения расхода теплоносителя для обеспечения той же тепловой мощности. Поправочный коэффициент к расходу:

{{< formula display="true" >}}
\dot{m}_{\text{гл}} = \dot{m}_{\text{вода}} \cdot \frac{c_{p,\text{вода}}}{c_{p,\text{гл}}}
{{< /formula >}}

Для 50 % ЭГ: $\dot{m}_{\text{гл}} = \dot{m}_{\text{вода}} / 0{,}85 = 1{,}18\,\dot{m}_{\text{вода}}$ (+18 % по расходу).

---

## Числовые примеры

### Пример 1. Подбор расхода в системе охлаждения

**Условие.** Холодильная нагрузка $Q = 500$ кВт, температурный перепад $\Delta T = 6$ К, теплоноситель — вода.

**Решение.**

{{< formula display="true" >}}
\dot{m} = \frac{Q}{c_p \Delta T} = \frac{500}{4{,}18 \times 6} = 19{,}9 \text{ кг/с} \approx 20 \text{ л/с}
{{< /formula >}}

При замене воды на 30 % ЭГ ($c_p = 3{,}89$ кДж/(кг·К)):

{{< formula display="true" >}}
\dot{m}_{\text{гл}} = \frac{500}{3{,}89 \times 6} = 21{,}4 \text{ кг/с}
{{< /formula >}}

Расход возрастает на **7,5 %**; необходимо проверить соответствие диаметров трубопровода и напора насоса.

---

### Пример 2. Расчёт объёма теплового аккумулятора

**Условие.** Пиковая нагрузка охлаждения $Q = 1000$ кВт, период разряда 6 ч, диапазон температур аккумулятора $\Delta T = 8$ К (от 4 °C до 12 °C), теплоноситель — вода.

**Решение.**

Запасённая энергия:

{{< formula display="true" >}}
E = Q \cdot \tau = 1000 \times 6 \times 3600 = 21{,}6 \times 10^6 \text{ кДж}
{{< /formula >}}

Плотность накопления воды:

{{< formula display="true" >}}
e = \rho\,c_p\,\Delta T = 1000 \times 4{,}18 \times 8 = 33\,440 \text{ кДж/м}^3
{{< /formula >}}

Требуемый объём:

{{< formula display="true" >}}
V = \frac{E}{e} = \frac{21{,}6 \times 10^6}{33\,440} = 646 \text{ м}^3
{{< /formula >}}

С запасом 12 % на тепловые потери и неполноту стратификации: $V_{\text{проект}} \approx 724$ м³.

Плотность накопления воды составляет **11,6 кВт·ч/м³** при $\Delta T = 10$ К — значительно больше, чем у бетона (2,4 кВт·ч/м³) или горных пород (2,8 кВт·ч/м³).

---

### Пример 3. Экономия насосной энергии при увеличении температурного перепада

**Условие.** Система охлаждения 500 кВт, базовый режим $\Delta T = 6$ К. Оценить экономию насосной энергии при переходе на $\Delta T = 10$ К.

**Решение.**

Снижение расхода:

{{< formula display="true" >}}
\frac{\dot{m}_2}{\dot{m}_1} = \frac{\Delta T_1}{\Delta T_2} = \frac{6}{10} = 0{,}60
{{< /formula >}}

Потребляемая мощность насоса пропорциональна $\dot{m}^{2{,}85}$ (турбулентный режим в трубопроводе):

{{< formula display="true" >}}
\frac{W_2}{W_1} = \left(\frac{\dot{m}_2}{\dot{m}_1}\right)^{2{,}85} = 0{,}60^{2{,}85} = 0{,}24
{{< /formula >}}

Экономия насосной энергии составляет **76 %**. При базовой мощности насосов 15 кВт экономия — около 11,4 кВт непрерывно.

---

## Тепловая стратификация в аккумуляторах

Тепловая стратификация (thermal stratification) в баках использует разность плотностей горячей и холодной воды. Условия эффективной стратификации:

- скорость потока на диффузорах $< 0{,}03$ м/с;
- отношение высоты к диаметру бака $H/D \geq 1{,}5$ (оптимально 3:1);
- симметричное расположение верхнего (горячего) и нижнего (холодного) патрубков.

Эффективная стратификация увеличивает используемую ёмкость аккумулятора на 15–30 % по сравнению с полностью перемешанным баком.

---

## Нормативные источники

- ASHRAE Handbook — Fundamentals, гл. 30 (свойства воды и гликолей), гл. 31 (теплообменники).
- NIST REFPROP v10 — справочная база теплофизических свойств.
- IAPWS-IF97 — промышленный стандарт свойств воды и пара.
- ASHRAE 90.1 — требования к энергоэффективности систем ХВС и ГВС.
- СП 60.13330.2020 — расчёт систем теплоснабжения.
- СП 50.13330.2017 — тепловая защита зданий.
