---
title: "Свойства вторичных теплоносителей"
aliases: ["Свойства вторичных теплоносителей"]
description: "Термофизические свойства вторичных теплоносителей в системах HVAC — растворы гликолей, хлоридные рассолы, альтернативные жидкости: защита от замерзания, теплопередача, коррозия, техническое обслуживание"
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["вторичный теплоноситель", "рассол HVAC", "этиленгликоль", "пропиленгликоль", "хлорид кальция", "защита от замерзания", "косвенное охлаждение"]
categories: ["Свойства материалов", "Системы охлаждения"]
tags: ["теплоноситель", "гликоль", "рассол", "коррозия", "ASHRAE", "косвенное охлаждение"]
weight: 2
---

## Назначение и область применения

Вторичные теплоносители (secondary coolants, brines) — жидкости, транспортирующие теплоту в системах косвенного охлаждения, где циркуляция первичного хладагента нежелательна или нецелесообразна. Основные области применения:

- **Системы охлаждённой воды в зданиях.** Защита от замерзания наружных трубопроводов, фэнкойлов и охлаждающих катушек приточных установок.
- **Промышленное холодоснабжение.** Хладобойни, технологическое охлаждение, катки; косвенная схема снижает заряд аммиака (R717) в машинном зале.
- **Тепловые аккумуляторы.** Заряд в ночное время дешёвой электроэнергией; разряд в пиковые часы.
- **Снеготаяние (snow melting).** Подогрев площадок и пандусов; при остановке системы теплоноситель не должен замерзать.

---

## Требования к теплоносителю

Эффективный вторичный теплоноситель должен удовлетворять следующим критериям:

{{< table title="Критерии выбора вторичного теплоносителя (ASHRAE Handbook — Fundamentals, гл. 31)" >}}
| Критерий | Требование |
|---|---|
| Температура замерзания | На 5–6 °C ниже минимальной рабочей температуры |
| Удельная теплоёмкость | Максимально возможная (снижает расход и диаметры труб) |
| Вязкость при $t_{\min}$ | Обеспечивает $Re > 4000$ при максимальном расходе |
| Теплопроводность | Максимально возможная (повышает $\alpha$ в теплообменниках) |
| Совместимость | Не агрессивна к стали, меди, алюминию, эластомерам |
| Экологическая безопасность | Низкая токсичность; пропиленгликоль — предпочтителен вблизи пищевых зон |
| Химическая стабильность | Без осадка и деградации в рабочем диапазоне температур |
{{< /table >}}

---

## Классификация теплоносителей

### Растворы гликолей

**Этиленгликоль** (ethylene glycol, ЭГ) — наиболее распространён в промышленных и коммерческих системах HVAC. Хорошая теплопередача, низкая стоимость. Токсичен — не допускается контакт с питьевым водоснабжением.

**Пропиленгликоль** (propylene glycol, ПГ) — допускается в системах, связанных с пищевыми зонами (food-grade). Незначительно хуже тепловые характеристики: бо́льшая вязкость и меньшая теплопроводность при той же концентрации.

**Важно.** Автомобильный антифриз непригоден: содержит присадки (силикаты, фосфаты), которые загрязняют теплообменники и трубопроводы.

### Неорганические рассолы

**Хлорид кальция** (calcium chloride, CaCl₂). Эвтектика при 29,9 % масс. и −55 °C — глубокое охлаждение. Высокая плотность (до 1300 кг/м³) увеличивает нагрузку на насос. Требует надёжного ингибирования коррозии (нитрит–бора).

**Хлорид натрия** (sodium chloride, NaCl). Эвтектика при 23,3 % масс. и −21,2 °C — подходит для катков и умеренно холодных процессов. Ниже стоимость, но выше коррозивность.

### Альтернативные теплоносители

- **Формиат/ацетат калия** — низкая токсичность, минимальное воздействие на окружающую среду, хорошие тепловые свойства. Стоимость выше гликолей в 3–5 раз.
- **Синтетические масла** — применяются при $t < -70$ °C, где водные растворы неприменимы. Высокая вязкость и плохая теплоотдача требуют увеличения оборудования.
- **Карбонат калия** — исторически применялся, в настоящее время вытеснен из-за высокой коррозивности.

---

## Влияние концентрации на термодинамические свойства

Рост концентрации гликоля улучшает защиту от замерзания, но ухудшает теплопередающие свойства. Оптимум — минимальная концентрация, обеспечивающая необходимую защиту с запасом 5–6 °C.

{{< table title="Сравнение свойств растворов ЭГ и воды при 20 °C (ASHRAE Handbook — Fundamentals, гл. 31)" >}}
| Параметр | Вода | 30 % ЭГ | 50 % ЭГ |
|---|:-:|:-:|:-:|
| Температура замерзания, °C | 0 | −13,9 | −36,1 |
| $\rho$, кг/м³ | 998 | 1040 | 1063 |
| $c_p$, кДж/(кг·К) | 4,18 | 3,89 | 3,56 |
| $\mu$, мПа·с | 1,00 | 2,50 | 6,00 |
| $k$, Вт/(м·К) | 0,598 | 0,490 | 0,428 |
| $\Pr$ | 7,0 | 19,8 | 49,8 |
{{< /table >}}

**Следствие для проектирования.** При использовании 50 % ЭГ вместо воды при той же тепловой мощности:
- расход $\dot{m}$ возрастает на $4{,}18/3{,}56 = 17\%$ (из-за снижения $c_p$);
- коэффициент конвективной теплоотдачи $\alpha$ снижается на 25–30 % (рост Pr, снижение $k$);
- площадь теплообменника увеличивается на 35–45 %.

---

## Численный пример. Подбор концентрации и оценка мощности насоса

**Условие.** Система охлаждения с $Q = 200$ кВт, рабочий диапазон температур теплоносителя 2–8 °C, минимальная температура окружающей среды −15 °C. Диаметр трубопровода $d = 65$ мм, расчётная длина (с учётом местных сопротивлений) $L_{\text{экв}} = 150$ м.

**Шаг 1. Выбор концентрации.** Требуемая температура замерзания: $-15 - 6 = -21$ °C. По таблицам ASHRAE: 30 % ЭГ даёт $t_{\text{зам}} = -13{,}9$ °C (недостаточно), 40 % ЭГ — $t_{\text{зам}} = -23{,}3$ °C. Принимаем **40 % ЭГ**.

Свойства 40 % ЭГ при средней рабочей температуре 5 °C (ASHRAE Handbook — Fundamentals, гл. 31):
- $\rho = 1052$ кг/м³; $c_p = 3{,}73$ кДж/(кг·К); $\mu = 3{,}70$ мПа·с; $k = 0{,}458$ Вт/(м·К).

**Шаг 2. Расход теплоносителя.**

{{< formula display="true" >}}
\dot{m} = \frac{Q}{c_p\,\Delta T} = \frac{200}{3{,}73 \times 6} = 8{,}93 \text{ кг/с}
{{< /formula >}}

{{< formula display="true" >}}
w = \frac{\dot{m}}{\rho \cdot A} = \frac{8{,}93}{1052 \times \pi (0{,}065)^2/4} = \frac{8{,}93}{3{,}483} = 2{,}56 \text{ м/с}
{{< /formula >}}

**Шаг 3. Режим течения.**

{{< formula display="true" >}}
Re = \frac{\rho\,w\,d}{\mu} = \frac{1052 \times 2{,}56 \times 0{,}065}{3{,}70 \times 10^{-3}} = 47\,270 \quad (\text{турбулентный})
{{< /formula >}}

**Шаг 4. Потери давления** ($\varepsilon = 0{,}046$ мм; $\lambda \approx 0{,}0215$ по диаграмме Муди):

{{< formula display="true" >}}
\Delta P = 0{,}0215 \times \frac{150}{0{,}065} \times \frac{1052 \times 2{,}56^2}{2} = 0{,}0215 \times 2308 \times 3451 = 171\,400 \text{ Па} \approx 1{,}71 \text{ бар}
{{< /formula >}}

**Шаг 5. Мощность насоса** (КПД насоса $\eta = 0{,}70$):

{{< formula display="true" >}}
W_{\text{нас}} = \frac{\dot{V}\,\Delta P}{\eta} = \frac{(8{,}93/1052) \times 171\,400}{0{,}70} = \frac{0{,}00849 \times 171\,400}{0{,}70} = 2{,}08 \text{ кВт}
{{< /formula >}}

---

## Техническое обслуживание теплоносителей

### Мониторинг и регламент

{{< table title="Регламент обслуживания гликолевых систем" >}}
| Параметр | Метод контроля | Периодичность | Нормативное значение |
|---|---|---|---|
| Концентрация гликоля | Рефрактометр или ареометр | 1 раз в год | По расчёту + запас 5 °C |
| pH | pH-метр или индикаторная полоска | 2 раза в год | 8,0–9,5 |
| Концентрация ингибитора | Титрование или тест-полоска | 1 раз в год | По данным поставщика |
| Содержание хлоридов | Лабораторный анализ | 1 раз в 2 года | < 25 мг/л |
| Микробиология | ДИП-слайды или посев | 1 раз в год | < 10³ КОЕ/мл |
{{< /table >}}

**pH ниже 7,5** означает кислотную деградацию гликоля (образование гликолевых кислот в результате окисления) — требуется добавить щелочной буфер или заменить теплоноситель.

**Рост вязкости более 50 %** от паспортного значения свежего раствора — признак деградации или неверной концентрации. Теплоноситель подлежит замене.

---

## Нормативные источники

- ASHRAE Handbook — Fundamentals, гл. 31 (secondary coolants).
- ASHRAE 90.1 — требования к энергоэффективности систем охлаждения.
- ASHRAE Handbook — Refrigeration, гл. 4 (brines and coolants).
- СП 60.13330.2020 — расчёт систем теплоснабжения и холодоснабжения.
- ГОСТ 28547 — теплообменники пластинчатые.
- EN 378 — требования безопасности холодильных систем.
