---
title: "Спиртовые растворы как вторичные теплоносители"
aliases: ["Спиртовые растворы как вторичные теплоносители"]
description: "Метанол и этанол в системах HVAC: термофизические свойства, депрессия точки замерзания, пожарная и токсикологическая опасность, совместимость материалов, нормативные требования ASHRAE и NFPA"
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["метанол теплоноситель", "этанол HVAC", "спиртовые растворы охлаждение", "депрессия замерзания", "воспламеняемые теплоносители", "ASHRAE 15 безопасность"]
categories: ["Свойства материалов", "Вторичные теплоносители"]
tags: ["метанол", "этанол", "спирт", "вторичный теплоноситель", "безопасность HVAC", "NFPA"]
weight: 11
---

## Область применения и исторический контекст

Водные растворы метанола (methanol, CH₃OH) и этанола (ethanol, C₂H₅OH) применялись в холодильной технике как вторичные теплоносители (secondary coolants) при температурах ниже −40 °C — там, где гликолевые растворы уже слишком вязки. Низкая молекулярная масса спиртов обеспечивает глубокую депрессию точки замерзания при умеренной концентрации и значительно меньшую вязкость, чем у гликолей.

Вместе с тем высокая воспламеняемость и токсичность (особенно метанола) существенно ограничивают применение спиртовых растворов. В большинстве современных систем HVAC их вытеснили формиаты калия, ацетаты и синтетические теплоносители. Знание свойств спиртовых растворов необходимо для обслуживания существующих установок и обоснованного выбора альтернатив.

---

## Физико-химические характеристики

{{< table title="Основные свойства чистых спиртов (ASHRAE Handbook — Fundamentals, гл. 31)" >}}
| Параметр | Метанол | Этанол |
|---|:-:|:-:|
| Формула | CH₃OH | C₂H₅OH |
| Молярная масса, г/моль | 32,04 | 46,07 |
| $\rho$ при 20 °C, кг/м³ | 792 | 789 |
| Температура кипения, °C | 64,7 | 78,4 |
| Температура плавления, °C | −97,5 | −114,1 |
| Температура вспышки (закр. тигель), °C | 11 | 13 |
| Температура самовоспламенения, °C | 464 | 423 |
| Давление пара при 20 °C, кПа | 12,8 | 6,0 |
| Теплота испарения, кДж/кг | 1100 | 855 |
{{< /table >}}

---

## Депрессия точки замерзания

{{< table title="Точка замерзания водных растворов метанола" >}}
| Метанол, % масс. | Температура замерзания, °C | Плотность при 15 °C, кг/м³ |
|:-:|:-:|:-:|
| 10 | −6 | 982 |
| 20 | −18 | 968 |
| 30 | −30 | 953 |
| 40 | −43 | 935 |
| 50 | −53 | 915 |
| 60 (эвтектика) | −60 | 891 |
{{< /table >}}

{{< table title="Точка замерзания водных растворов этанола" >}}
| Этанол, % масс. | Температура замерзания, °C | Плотность при 15 °C, кг/м³ |
|:-:|:-:|:-:|
| 10 | −4 | 983 |
| 20 | −15 | 972 |
| 30 | −26 | 960 |
| 40 | −37 | 946 |
| 50 | −47 | 930 |
| 60 | −54 | 912 |
{{< /table >}}

---

## Термофизические свойства

{{< table title="Динамическая вязкость водных растворов спиртов при 0 °C (ASHRAE Handbook — Fundamentals, гл. 31)" >}}
| Теплоноситель | Концентрация, % масс. | $\mu$, мПа·с |
|---|:-:|:-:|
| Вода | 0 | 1,79 |
| Метанол | 20 | 2,15 |
| Метанол | 40 | 2,60 |
| Метанол | 60 | 2,95 |
| Этанол | 20 | 2,35 |
| Этанол | 40 | 3,10 |
| Этанол | 60 | 4,25 |
| 40 % ПГ (для сравнения) | 40 | 7,20 |
{{< /table >}}

**Ключевое преимущество.** При одинаковой депрессии точки замерзания (−37 °C) 40 % раствор этанола имеет $\mu = 3{,}10$ мПа·с против $\mu \approx 7{,}2$ мПа·с для 40 % пропиленгликоля — примерно в 2,3 раза ниже. Это снижает мощность насоса на 30–50 %.

{{< table title="Теплопроводность и теплоёмкость растворов при 20 °C" >}}
| Теплоноситель | Концентрация, % масс. | $k$, Вт/(м·К) | $c_p$, кДж/(кг·К) |
|---|:-:|:-:|:-:|
| Вода | 0 | 0,598 | 4,18 |
| Метанол | 40 | 0,502 | 3,56 |
| Этанол | 40 | 0,476 | 3,47 |
| Пропиленгликоль | 40 | 0,407 | 3,81 |
{{< /table >}}

Спиртовые растворы при тех же концентрациях имеют на 15–25 % более высокую теплопроводность, чем гликоли, что снижает требования к площади теплообменника на 10–15 %.

---

## Числовой пример. Сравнение мощности насоса: этанол vs. пропиленгликоль

**Условие.** Система охлаждения, $Q = 100$ кВт, $\Delta T = 6$ К, рабочая температура −30 °C, трубопровод $d = 50$ мм, $L_{\text{экв}} = 80$ м.

Для защиты от замерзания до −35 °C требуется 35 % ЭтОН или 46 % ПГ.

Свойства при средней рабочей температуре −15 °C:
- 35 % этанол: $\rho = 950$ кг/м³; $\mu = 4{,}5$ мПа·с; $c_p = 3{,}55$ кДж/(кг·К).
- 46 % ПГ: $\rho = 1040$ кг/м³; $\mu = 12{,}0$ мПа·с; $c_p = 3{,}72$ кДж/(кг·К).

Расходы:

{{< formula display="true" >}}
\dot{m}_{\text{ЭтОН}} = \frac{100}{3{,}55 \times 6} = 4{,}70 \text{ кг/с}; \quad
\dot{m}_{\text{ПГ}} = \frac{100}{3{,}72 \times 6} = 4{,}48 \text{ кг/с}
{{< /formula >}}

Скорости (сечение $A = \pi(0{,}05)^2/4 = 1{,}963 \times 10^{-3}$ м²):

{{< formula display="true" >}}
w_{\text{ЭтОН}} = \frac{4{,}70}{950 \times 1{,}963 \times 10^{-3}} = 2{,}52 \text{ м/с}; \quad
w_{\text{ПГ}} = \frac{4{,}48}{1040 \times 1{,}963 \times 10^{-3}} = 2{,}19 \text{ м/с}
{{< /formula >}}

Числа Рейнольдса:

{{< formula display="true" >}}
Re_{\text{ЭтОН}} = \frac{950 \times 2{,}52 \times 0{,}05}{4{,}5 \times 10^{-3}} = 26\,600; \quad
Re_{\text{ПГ}} = \frac{1040 \times 2{,}19 \times 0{,}05}{12{,}0 \times 10^{-3}} = 9\,490
{{< /formula >}}

Коэффициенты трения (формула Блазиуса для гладких труб): $\lambda = 0{,}316\,Re^{-0{,}25}$:

{{< formula display="true" >}}
\lambda_{\text{ЭтОН}} = 0{,}316 \times 26\,600^{-0{,}25} = 0{,}0249; \quad
\lambda_{\text{ПГ}} = 0{,}316 \times 9\,490^{-0{,}25} = 0{,}0321
{{< /formula >}}

Потери давления:

{{< formula display="true" >}}
\Delta P_{\text{ЭтОН}} = 0{,}0249 \times \frac{80}{0{,}05} \times \frac{950 \times 2{,}52^2}{2} = 0{,}0249 \times 1600 \times 3014 = 120\,100 \text{ Па}
{{< /formula >}}

{{< formula display="true" >}}
\Delta P_{\text{ПГ}} = 0{,}0321 \times \frac{80}{0{,}05} \times \frac{1040 \times 2{,}19^2}{2} = 0{,}0321 \times 1600 \times 2492 = 127\,900 \text{ Па}
{{< /formula >}}

Мощность насосов ($\eta = 0{,}70$):

{{< formula display="true" >}}
W_{\text{ЭтОН}} = \frac{(4{,}70/950) \times 120\,100}{0{,}70} = 849 \text{ Вт}; \quad
W_{\text{ПГ}} = \frac{(4{,}48/1040) \times 127\,900}{0{,}70} = 790 \text{ Вт}
{{< /formula >}}

В данном примере разница невелика. Преимущество этанола по вязкости нивелируется большей скоростью. При снижении диаметра (меньший Re для ПГ → переход в квазиламинарный режим) разрыв возрастает в пользу спиртового раствора.

---

## Опасности и требования безопасности

### Воспламеняемость

Пределы воспламеняемости в воздухе:
- Метанол: НПВ 6,0 % об., ВПВ 36,5 % об.
- Этанол: НПВ 3,3 % об., ВПВ 19,0 % об.

Растворы с концентрацией спирта выше 20 % масс. **остаются воспламеняемыми**. Паровое пространство расширительных баков — потенциальный источник воспламенения.

Требования (NFPA 30, ASHRAE 15):
- закрытые расширительные баки; открытые — с азотным завесом;
- взрывозащищённое электрооборудование (класс I, группа D) в зонах возможных утечек;
- первичное сдерживание + вторичный поддон для хранения объёмом ≥110 % наибольшего резервуара;
- огнетушители класса B (CO₂, порошок, специальная пена).

### Токсичность метанола

ПДК (OSHA): 200 ppm (TWA); ACGIH TLV: 200 ppm (TWA), 250 ppm (STEL). Смертельная доза при проглатывании — 30–100 мл. Метаболизируется в формальдегид и муравьиную кислоту → метаболический ацидоз, поражение зрительного нерва (риск слепоты). Абсорбируется через кожу.

Средства защиты: органические картриджи (OV) при концентрации выше ПДК; нитриловые или неопреновые перчатки; химические очки; аварийный душ в радиусе 3 м.

### Токсичность этанола

ПДК (OSHA): 1000 ppm (TWA). Депрессант ЦНС. Острая токсичность значительно ниже, чем у метанола. Хроническое воздействие — риск гепатотоксичности.

### Летучесть и дрейф концентрации

Высокое давление паров метанола (12,8 кПа при 20 °C) приводит к постепенному испарению из открытых систем. Концентрация теплоносителя снижается, точка замерзания повышается. Необходим ежемесячный контроль рефрактометром.

---

## Совместимость материалов

{{< table title="Совместимость эластомеров с метанолом и этанолом" >}}
| Материал | Метанол | Этанол | Примечание |
|---|:-:|:-:|---|
| EPDM | Хорошая | Хорошая | Рекомендован для уплотнений |
| Нитрил (NBR) | Удовл. | Удовл. | Набухание при высоких концентрациях |
| Витон (FKM) | Отличная | Отличная | Предпочтителен для агрессивных сред |
| Неопрен | Хорошая | Хорошая | Приложения общего назначения |
| Натуральный каучук | Неприемл. | Неприемл. | Сильная деградация |
| Силикон | Удовл. | Удовл. | Ограничен в динамических уплотнениях |
{{< /table >}}

Ингибирование коррозии: нитрит натрия 0,1–0,3 % — для чёрных металлов; меркаптобензотиазол натрия 0,02–0,05 % — для меди; pH целевой диапазон 7,5–9,5.

---

## Нормативные источники

- ASHRAE Handbook — Fundamentals, гл. 31 (secondary coolants, brines).
- ASHRAE Standard 15 — Safety Standard for Refrigeration Systems (раздел 8.13: воспламеняемые вторичные теплоносители).
- NFPA 30 — Flammable and Combustible Liquids Code.
- OSHA 29 CFR 1910.106 — горючие и воспламеняемые жидкости.
- СП 60.13330.2020 — системы теплоснабжения и холодоснабжения.
- EN 378 — требования безопасности холодильных систем.
