---
title: "Точки замерзания вторичных хладоносителей в зависимости от концентрации"
aliases: ["Точки замерзания вторичных хладоносителей в зависимости от концентрации"]
description: "Термодинамические основы снижения точки замерзания гликольных и рассольных вторичных хладоносителей: эвтектические точки, криоскопические константы, расчёт защитных концентраций и проектирование антизамерзающих контуров в системах ОВиК."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - точка замерзания хладоносителя
  - этиленгликоль концентрация
  - пропиленгликоль антифриз
  - эвтектическая точка рассол
  - криоскопическая константа вода
  - защита от замерзания HVAC
  - хлорид кальция точка замерзания
  - хлорид натрия рассол
categories:
  - Свойства материалов
tags:
  - вторичные хладоносители
  - гликольные растворы
  - антифриз
  - термодинамика растворов
  - проектирование HVAC
weight: 2
---

## Термодинамические основы снижения точки замерзания

Введение антифриза в воду нарушает упорядоченную кристаллическую решётку льда: молекулы растворённого вещества снижают химический потенциал жидкой фазы, смещая равновесие «жидкость–твёрдое тело» в область более низких температур. Это явление относится к числу **коллигативных свойств** (colligative properties) — оно зависит от числа частиц растворённого вещества, а не от их химической природы.

### Закон Рауля и уравнение криоскопии

Для разбавленных идеальных растворов снижение точки замерзания описывается уравнением:

{{< formula display="true" >}}
\Delta T_f = K_f \cdot m \cdot i
{{< /formula >}}

где:
- $\Delta T_f$ — депрессия точки замерзания, °C;
- $K_f = 1{,}86\ \text{°C·кг/моль}$ — криоскопическая константа воды;
- $m$ — моляльность раствора, моль растворённого вещества на кг растворителя;
- $i$ — фактор Вант-Гоффа: для гликолей $i \approx 1$, для NaCl $i \approx 1{,}86$, для CaCl₂ $i \approx 2{,}7$ (при практических концентрациях меньше теоретических значений из-за ассоциации ионов).

При концентрациях, типичных для ОВиК-систем (20–60 % масс.), растворы существенно отклоняются от идеального поведения. Причины:

- взаимодействия растворённого вещества с растворителем;
- нарушение сетки водородных связей;
- молекулярная кластеризация при высоких концентрациях.

Для инженерных расчётов применяют эмпирические таблицы ASHRAE Handbook Fundamentals (Chapter 31) и базу NIST REFPROP.

---

## Кривые замерзания основных хладоносителей

### Этиленгликоль (ethylene glycol, EG)

{{< table title="Точки замерзания растворов этиленгликоля по ASHRAE Handbook Fundamentals Ch. 31" >}}
| Концентрация, % масс. | Точка замерзания, °C | Плотность при 20 °C, кг/м³ |
|----------------------:|---------------------:|---------------------------:|
| 0 | 0,0 | 998 |
| 10 | −3,3 | 1014 |
| 20 | −7,8 | 1028 |
| 30 | −13,9 | 1041 |
| 40 | −24,4 | 1055 |
| 50 | −36,7 | 1068 |
| 60 | −45,0 (эвтектика) | 1080 |
| 70 | −32,8 | 1090 |
{{< /table >}}

Кривая проходит через минимум при ~60 % масс. (эвтектическая точка −45 °C). Выше эвтектической концентрации точка замерзания растёт, поскольку система переходит в режим «концентрированный гликоль — вода».

### Пропиленгликоль (propylene glycol, PG)

{{< table title="Точки замерзания растворов пропиленгликоля по ASHRAE Handbook Fundamentals Ch. 31" >}}
| Концентрация, % масс. | Точка замерзания, °C | Применение |
|----------------------:|---------------------:|:-----------|
| 0 | 0,0 | Чистая вода |
| 20 | −7,2 | Лёгкий режим |
| 30 | −12,8 | Стандартный чиллер |
| 40 | −22,2 | Холодильные камеры |
| 50 | −33,9 | Низкотемпературный процесс |
| 60 | −46,1 (эвтектика) | Ультранизкая температура |
| 70 | −36,7 | За эвтектикой |
{{< /table >}}

Пропиленгликоль применяется в системах, имеющих контакт с питьевой водой или пищевыми продуктами (класс GRAS по FDA), а также в проектах с экологическими ограничениями.

### Хлорид кальция (calcium chloride, CaCl₂)

{{< table title="Точки замерзания водных растворов CaCl₂" >}}
| Концентрация, % масс. | Точка замерзания, °C | Плотность при 15 °C, кг/м³ |
|----------------------:|---------------------:|---------------------------:|
| 0 | 0,0 | 998 |
| 10 | −6,5 | 1096 |
| 20 | −15,7 | 1197 |
| 25 | −23,2 | 1248 |
| 29,9 | −51,1 (эвтектика) | 1315 |
| 35 | −40,0 | 1369 |
| 40 | −26,1 | 1422 |
{{< /table >}}

Эвтектика CaCl₂ при 29,9 % масс. даёт −51 °C — наилучшую защиту среди хлоридных рассолов. Необходимы ингибиторы коррозии.

### Хлорид натрия (sodium chloride, NaCl)

{{< table title="Точки замерзания водных растворов NaCl" >}}
| Концентрация, % масс. | Точка замерзания, °C | Удельный вес |
|----------------------:|---------------------:|-------------:|
| 0 | 0,0 | 1,000 |
| 10 | −6,4 | 1,071 |
| 15 | −11,3 | 1,109 |
| 20 | −17,2 | 1,148 |
| 23,3 | −21,1 (эвтектика) | 1,178 |
| 26,4 | −21,1 | 1,201 |
{{< /table >}}

Эвтектика NaCl — 23,3 % масс., −21 °C. Относительно высокая эвтектическая температура ограничивает область применения: ледовые катки, системы снеготаяния, промышленные холодильные склады с умеренными требованиями.

---

## Эвтектические точки

### Физический смысл

{{< diagram title="Фазовая диаграмма раствора вода–антифриз (схема)" >}}
```mermaid
graph LR
    A["Жидкость (раствор)"] -->|охлаждение до T_f| B["Жидкость + лёд"]
    B -->|охлаждение до T_eut| C["Лёд + кристаллы растворённого вещества"]
    style C fill:#cce,stroke:#339
```
{{< /diagram >}}

При эвтектической концентрации раствор затвердевает конгруэнтно: лёд и кристаллическое растворённое вещество выпадают одновременно при одной фиксированной температуре. Ниже эвтектики система — двухфазная твёрдая.

{{< table title="Сводка эвтектических точек основных хладоносителей" >}}
| Хладоноситель | Эвтектическая концентрация, % масс. | Эвтектическая температура, °C |
|:--------------|------------------------------------:|------------------------------:|
| Этиленгликоль | 60,0 | −45 |
| Пропиленгликоль | 60,0 | −46 |
| Хлорид кальция | 29,9 | −51 |
| Хлорид натрия | 23,3 | −21 |
| Формиат калия | ~53 | −52 |
{{< /table >}}

### Почему эвтектическая концентрация не применяется на практике

1. Нет запаса безопасности: любое разбавление от подпитки немедленно повышает точку замерзания.
2. Максимальная вязкость в точке эвтектики увеличивает потребляемую мощность насосов.
3. Сниженная теплопроводность и пониженные коэффициенты плёнкообмена ухудшают теплообмен.
4. Трудно контролировать дрейф концентрации.

Практика (ASHRAE Handbook Fundamentals Ch. 31) рекомендует поддерживать концентрацию на 10–15 процентных пунктов ниже эвтектики.

---

## Образование ледяной каши (slush)

### Механизм и расчёт доли льда

При охлаждении ниже точки замерзания раствора, но выше эвтектической температуры, начинается частичное вымерзание воды. Оставшаяся жидкость обогащается антифризом, а её точка замерзания понижается. Массовая доля льда в каше рассчитывается по **правилу рычага**:

{{< formula display="true" >}}
\varphi_{\text{лёд}} = \frac{C_{\text{нач}} - C_{\text{жидк}}(T)}{100 - C_{\text{жидк}}(T)}
{{< /formula >}}

где $C_{\text{нач}}$ — начальная концентрация хладоносителя, % масс.; $C_{\text{жидк}}(T)$ — концентрация жидкой фазы при температуре $T$, снятая с кривой замерзания.

**Влияние доли льда на вязкость** (уравнение Эйнштейна–Роско для суспензий):

{{< formula display="true" >}}
\mu_{\text{каша}} \approx \mu_{\text{жидк}} \left(1 + 2{,}5\,\varphi + 10{,}05\,\varphi^2 + \ldots\right)
{{< /formula >}}

При $\varphi = 0{,}10$ (10 % льда по объёму) перепад давления возрастает на 40–60 %; при $\varphi = 0{,}20$ — на 100–200 %. Устойчивая прокачка каши невозможна при $\varphi > 0{,}25$.

---

## Запас защиты от замерзания

### Выбор расчётной температуры наружного воздуха

ASHRAE Handbook Fundamentals (Chapter 14) предоставляет климатические данные для расчёта:

{{< table title="Базы расчётной температуры наружного воздуха по ASHRAE" >}}
| Процентиль | Превышение, ч/год | Типичное применение |
|-----------:|------------------:|:---------------------|
| 99,6 % | ~35 (≈1,5 сут) | Критические системы: больницы, ЦОД |
| 99,0 % | ~88 (≈3,7 сут) | Стандартные коммерческие здания |
| 97,5 % | ~219 (≈9 сут) | Жилые здания, некритические нагрузки |
{{< /table >}}

### Нормативный запас по температуре (ASHRAE 90.1)

{{< table title="Рекомендуемые запасы защиты от замерзания" >}}
| Категория системы | Минимальный запас, °C |
|:------------------|---------------------:|
| Стандартное коммерческое ОВиК | 5,6 |
| Критические системы, суровый климат | 8,3 |
| Технологические контуры, высокие последствия | 11,1 |
| Ненадёжное управление, открытые трубопроводы | 13,9 |
{{< /table >}}

Требуемая точка замерзания хладоносителя:

{{< formula display="true" >}}
T_{f,\text{треб}} = T_{\text{нар, расч}} - \Delta T_{\text{запас}}
{{< /formula >}}

---

## Численный пример: выбор концентрации пропиленгликоля

**Условие.** Закрытая система снеготаяния на кровле торгового центра в Москве. Требуется определить расчётную концентрацию пропиленгликоля.

**Исходные данные:**
- Расчётная температура наружного воздуха (99,6 %): −26 °C (по СП 131.13330.2020, Москва).
- Запас защиты от замерзания: 11,1 °C (открытая поверхность кровли, высокие последствия отказа).
- Требуемая точка замерзания хладоносителя: $-26 - 11{,}1 = -37{,}1\ \text{°C}$.

**Решение:**

1. По таблице замерзания PG (ASHRAE Handbook Fundamentals Ch. 31): −37,1 °C соответствует ~52 % масс. пропиленгликоля.
2. Добавляем концентрационный запас (+3 процентных пункта) на дрейф при подпитке: проектная концентрация **55 % масс. PG**.
3. Проверка точки замерзания 55 % PG: ~−40 °C.
4. Достигнутый запас: $-40 - (-26) = -14\ \text{°C} > 11{,}1\ \text{°C}$ — условие выполнено.

**Оценка влияния на систему при −20 °C:**

{{< table title="Свойства 55 % PG при −20 °C (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Свойство | Значение | Для воды при 20 °C |
|:---------|:--------:|:------------------:|
| Динамическая вязкость, мПа·с | ~35 | 1,0 |
| Удельная теплоёмкость, кДж/(кг·°C) | 0,88 | 4,18 |
| Теплопроводность, Вт/(м·°C) | 0,40 | 0,60 |
| Плотность, кг/м³ | 1055 | 998 |
{{< /table >}}

Для сохранения мощности теплосъёма относительно воды необходимо увеличить расход на ~15 %, а мощность насоса возрастёт ориентировочно на 50–60 % из-за вязкости.

---

## Эффект разбавления при эксплуатации

Концентрация хладоносителя снижается при добавлении воды на подпитку. Расчёт новой концентрации:

{{< formula display="true" >}}
C_{\text{нов}} = C_{\text{нач}} \cdot \frac{V_{\text{сист}}}{V_{\text{сист}} + V_{\text{воды}}}
{{< /formula >}}

**Пример.** Система объёмом 4 000 л при 40 % EG. Добавлено 400 л воды на подпитку:

{{< formula display="true" >}}
C_{\text{нов}} = 40\,\% \times \frac{4000}{4000 + 400} = 36{,}4\,\%
{{< /formula >}}

Точка замерзания изменяется с −24,4 °C до ~−19 °C — потеря запаса 5,4 °C. При регулярной подпитке чистой водой без контроля концентрация за несколько месяцев может упасть ниже допустимого уровня.

**Меры предотвращения:**
- Подпитка раствором той же концентрации, что и в системе.
- Автоматический мониторинг концентрации (рефрактометр онлайн).
- Ежегодная лабораторная проверка: концентрация, pH, резервная щёлочность, хлориды.

---

## Мониторинг концентрации на объекте

{{< table title="Методы контроля концентрации гликоля" >}}
| Метод | Точность | Применение |
|:------|:--------:|:-----------|
| Рефрактометр (refractometer) | ±2 % масс. | Полевой экспресс-тест |
| Ареометр (hydrometer) | ±3–5 % | Рассолы |
| Титрование (laboratory titration) | ±0,5 % | Лабораторный стандарт |
| Аппарат для определения точки замерзания | ±0,2 °C | Арбитражный метод |
{{< /table >}}

Рефрактометр не различает тип гликоля и не выявляет загрязнение продуктами коррозии — при подозрении на деградацию необходим лабораторный анализ.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- ASHRAE Standard 90.1 — требования к энергоэффективности и защите от замерзания.
- NIST REFPROP — база термодинамических и транспортных свойств растворов.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- СП 131.13330.2020 «Строительная климатология» — расчётные температуры.
- ГОСТ 28547 — методы испытания теплоносителей.
- NSF/ANSI 60 — безопасность химических добавок к питьевой воде (пропиленгликоль).

---

## Выводы

1. Точка замерзания растворов антифриза снижается нелинейно с концентрацией и достигает минимума при эвтектическом составе; работа вблизи эвтектики нецелесообразна из-за высокой вязкости и отсутствия запаса безопасности.
2. Расчётную концентрацию определяют из условия: точка замерзания хладоносителя должна быть на 5,6–13,9 °C ниже расчётной температуры наружного воздуха в зависимости от критичности системы.
3. Разбавление при эксплуатации требует систематического контроля; подпитку следует выполнять раствором соответствующей концентрации.
4. Повышенная вязкость гликолевых растворов при низких температурах увеличивает потребляемую мощность насосов и снижает коэффициенты теплообмена — эти эффекты должны учитываться при подборе оборудования.
