---
title: "Растворы гликолей как вторичные хладоносители"
aliases: ["Растворы гликолей как вторичные хладоносители"]
description: "Термофизические свойства водных растворов этиленгликоля и пропиленгликоля: депрессия точки замерзания, вязкость, теплоёмкость, теплопроводность, технология ингибирования коррозии и рекомендации по выбору концентрации для систем ОВиК."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - растворы гликоля HVAC
  - этиленгликоль теплофизические свойства
  - пропиленгликоль антифриз
  - ингибитор коррозии гликоль
  - вязкость гликолевых растворов
  - депрессия точки замерзания
  - вторичный хладоноситель
categories:
  - Свойства материалов
tags:
  - гликольные растворы
  - вторичные хладоносители
  - антифриз
  - ингибиторы коррозии
  - HVAC материалы
weight: 1
---

## Химия гликолей

Гликоли — двухатомные спирты (диолы), содержащие две гидроксильные группы (–OH). Именно они обеспечивают неограниченную смешиваемость с водой и снижение точки замерзания за счёт коллигативных взаимодействий.

**Этиленгликоль** (ethylene glycol, EG): химическая формула C₂H₆O₂ (1,2-этандиол), молярная масса 62,07 г/моль. Замерзает при −13 °C в чистом виде. Превосходные теплопередающие свойства, но токсичен при попадании внутрь (LD₅₀ ≈ 4 700 мг/кг, перорально, крысы). Применяется только в закрытых контурах, изолированных от питьевой воды.

**Пропиленгликоль** (propylene glycol, PG): химическая формула C₃H₈O₂ (1,2-пропандиол), молярная масса 76,09 г/моль. Замерзает при −59 °C в чистом виде. Статус GRAS (Generally Recognized As Safe) по FDA позволяет применение в системах с возможным контактом с пищей или питьевой водой. Вязкость несколько выше, чем у EG при той же концентрации.

Оба гликоля:
- гигроскопичны и полностью смешиваются с водой;
- термически стабильны до ~120 °C;
- биоразлагаемы в аэробных условиях;
- окисляются в присутствии кислорода и металлов с образованием органических кислот (гликолевой, муравьиной, щавелевой), снижающих pH и ускоряющих коррозию.

---

## Депрессия точки замерзания

Зависимость точки замерзания от концентрации нелинейна; минимум соответствует эвтектической точке (приблизительно 60 % масс. для обоих гликолей). Выше этой концентрации точка замерзания растёт по мере приближения к чистому гликолю.

{{< table title="Сравнение точек замерзания растворов EG и PG (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | Точка замерзания EG, °C | Точка замерзания PG, °C |
|----------------------:|------------------------:|------------------------:|
| 10 | −3,3 | −3,1 |
| 20 | −7,8 | −7,2 |
| 30 | −13,9 | −12,8 |
| 40 | −24,4 | −22,2 |
| 50 | −36,7 | −33,9 |
| 60 | −45,0 (эвтектика) | −46,1 (эвтектика) |
{{< /table >}}

Практические концентрации для ОВиК-систем — 25–50 % масс. Запас по температуре относительно расчётной минимальной температуры должен составлять 5,6–11,1 °C (ASHRAE 90.1).

---

## Деградация теплофизических свойств с ростом концентрации

Добавление гликоля улучшает защиту от замерзания, но ухудшает тепловые и гидравлические характеристики.

### Удельная теплоёмкость

Чистый гликоль имеет $c_p \approx 2{,}5\ \text{кДж/(кг·°C)}$ против $4{,}18\ \text{кДж/(кг·°C)}$ у воды. При 40 % PG теплоёмкость раствора составляет ~85 % от водяной. Для сохранения той же тепловой мощности необходимо увеличить расход на ~18 %.

{{< formula display="true" >}}
\dot{m}_{\text{гликоль}} = \dot{m}_{\text{вода}} \cdot \frac{c_{p,\text{вода}}}{c_{p,\text{гликоль}}}
{{< /formula >}}

### Динамическая вязкость

Вязкость экспоненциально растёт с концентрацией и обратно зависит от температуры. При холодном пуске вязкость 40 % EG при −10 °C может превышать 10 мПа·с, что определяет требования к насосу.

{{< table title="Динамическая вязкость 40 % PG при разных температурах (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Температура, °C | Вязкость, мПа·с |
|----------------:|----------------:|
| −10 | ~18 |
| 0 | ~8 |
| 10 | ~4 |
| 20 | ~2,2 |
| 40 | ~1,2 |
{{< /table >}}

### Теплопроводность

Растворы гликоля достигают 70–80 % теплопроводности воды при умеренных концентрациях. При 40 % PG:

{{< table title="Сравнение теплопроводности при 20 °C (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Жидкость | Теплопроводность, Вт/(м·°C) |
|:---------|----------------------------:|
| Вода | 0,60 |
| 30 % PG | 0,47 |
| 40 % PG | 0,43 |
| 50 % PG | 0,39 |
| 40 % EG | 0,45 |
{{< /table >}}

Снижение теплопроводности уменьшает коэффициент теплоотдачи и требует увеличения площади поверхности теплообменника или расхода.

---

## Численный пример: оценка влияния гликоля на насос

**Условие.** Система охлаждения с расходом воды $G = 10\ \text{м}^3/\text{ч}$ при перепаде давления $\Delta p = 200\ \text{кПа}$. Систему переводят на 40 % PG с рабочей температурой 5 °C.

**Данные по 40 % PG при 5 °C (ASHRAE Handbook Fundamentals Ch. 31):**
- $\mu_{\text{PG}} = 5{,}5\ \text{мПа·с}$, $\mu_{\text{вода}} = 1{,}5\ \text{мПа·с}$
- $\rho_{\text{PG}} = 1 040\ \text{кг/м}^3$, $\rho_{\text{вода}} = 1 000\ \text{кг/м}^3$
- $c_{p,\text{PG}} = 3{,}65\ \text{кДж/(кг·°C)}$, $c_{p,\text{вода}} = 4{,}18\ \text{кДж/(кг·°C)}$

**Шаг 1. Скорректированный расход для сохранения тепловой мощности:**

{{< formula display="true" >}}
G_{\text{PG}} = G_{\text{вода}} \cdot \frac{\rho_{\text{вода}}\,c_{p,\text{вода}}}{\rho_{\text{PG}}\,c_{p,\text{PG}}} = 10 \cdot \frac{1000 \times 4{,}18}{1040 \times 3{,}65} \approx 11{,}0\ \text{м}^3/\text{ч}
{{< /formula >}}

**Шаг 2. Оценка нового перепада давления** (турбулентный режим, $\Delta p \propto \mu^{0,2} \rho^{1} G^{1,75}$ для данного трубопровода):

Упрощённо, при увеличении расхода на 10 % и росте вязкости в 3,7 раза перепад давления возрастёт ориентировочно на 35–45 %. Мощность насоса:

{{< formula display="true" >}}
N_{\text{насос}} = \frac{G \cdot \Delta p}{\eta_{\text{насос}}} \propto G \cdot \Delta p
{{< /formula >}}

Итог: потребляемая мощность насоса вырастет приблизительно на 50–55 % — это следует учитывать при подборе электродвигателя.

---

## Технология ингибирования коррозии

Неингибированные гликолевые растворы агрессивны к сталям, чугуну, меди, алюминию и их сплавам через несколько механизмов:

- **Кислородная коррозия:** растворённый O₂ окисляет металлические поверхности; продукты окисления гликоля (органические кислоты) ускоряют процесс.
- **Гальваническая коррозия:** разнородные металлы образуют электрохимические пары; системы со сталью, медью и алюминием особенно уязвимы.
- **Концентрационно-ячеистая коррозия:** в застойных зонах возникают градиенты концентрации, провоцирующие питтинг.

Современные пакеты ингибиторов включают:

{{< table title="Компоненты ингибирующих пакетов для гликольных систем" >}}
| Компонент | Функция | Защищаемый металл |
|:----------|:--------|:-----------------:|
| Нитрит натрия | Пассивация | Чёрные металлы |
| Молибдат натрия | Анодная пассивация | Al, жёлтые металлы |
| Силикат (только для EG) | Защитная стеклянная плёнка | Алюминий |
| Бензотриазол / толилтриазол | Ингибирование | Медь и её сплавы |
| Буферы pH (бораты, фосфаты) | Поддержание pH 8,5–10,5 | Все металлы |
{{< /table >}}

Ингибитор расходуется через окисление, осаждение с ионами жёсткости, биологическое потребление. Ежегодный лабораторный анализ резервной щёлочности — минимальное требование обслуживания.

---

## Зависимость свойств от температуры

Все свойства гликолевых растворов существенно зависят от температуры. При проектировании системы необходимо оценивать свойства в трёх режимах:

**Холодный пуск (от −20 до 0 °C).** Вязкость максимальна. Определяет требования к насосу и минимально допустимую температуру запуска (вязкость не должна превышать допустимую для насоса, обычно не более 50 мПа·с).

**Расчётный рабочий режим (от 5 до 15 °C).** По этим значениям подбирают теплообменники, рассчитывают перепады давления и расходы.

**Высокотемпературные режимы (> 40 °C).** В контурах с солнечными коллекторами или котловым подогревом возможны температуры стагнации до 120–180 °C. Необходима термостойкая марка гликоля; окисление ускоряется экспоненциально.

---

## Специфические применения

**Защита воздухонагревательных и охлаждающих секций АУ.** 25–30 % PG обеспечивает защиту до −10…−15 °C при остановленной системе. ASHRAE рекомендует проектировать с запасом ≥ 5,6 °C относительно расчётной зимней температуры (ASHRAE 90.1).

**Системы аккумуляции льда.** 25 % EG циркулирует при −8…−4 °C. Сниженная теплоёмкость требует увеличения расхода на 20–25 % по сравнению с водой.

**Контуры снеготаяния.** 30–35 % PG для защиты при −15…−20 °C в режиме непрерывной работы; открытые трубопроводы учитывают ветровое охлаждение.

**Пищевая и фармацевтическая промышленность.** PG пищевого класса 30–40 % при случайном контакте с продуктом; использование EG запрещено.

**Солнечная тепловая энергетика.** PG устойчив к режиму стагнации (до 180 °C); EG допустим при наличии надёжного защитного клапана давления и разрывных дисков.

---

## Техническое обслуживание гликолевых систем

**Индикаторы деградации:**
- Изменение цвета: прозрачный → светло-жёлтый → коричневый (окисление).
- pH < 8,0: истощение буфера, ускоренная коррозия.
- Появление органических кислот (ВЭЖХ-анализ).
- Превышение ХПК/БПК в сточных водах при сбросе.

**Нормативный срок службы:**

{{< table title="Ориентировочный срок службы гликолевых растворов" >}}
| Тип системы | Ожидаемый срок, лет |
|:------------|:-------------------:|
| Закрытый контур, ингибированный гликоль | 5–10 |
| Открытая система с испарением | 1–3 |
| Высокотемпературный контур (> 90 °C) | 2–5 |
| Система с признаками биозагрязнения | < 1 (замена) |
{{< /table >}}

**Критерии замены:** pH < 7,0; резервная щёлочность < 50 % от исходной; видимое загрязнение; концентрация не поддаётся коррекции.

---

## Экология и утилизация

**Пропиленгликоль.** Биоразлагаем; низкая водная токсичность (LC₅₀ > 1 000 мг/л). Во многих юрисдикциях допустим сброс в канализацию после нейтрализации pH и контроля БПК.

**Этиленгликоль.** Умеренно токсичен для водных организмов; во многих регионах относится к регулируемым отходам. Сладкий вкус привлекает животных — необходимо предотвращать разливы.

Оба гликоля имеют высокое БПК и ХПК и могут перегрузить малые очистные станции при сбросе в больших объёмах. Отработанный раствор следует передавать специализированным организациям для рекуперации или обезвреживания.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- ASHRAE Standard 90.1 — требования к энергоэффективности.
- NIST REFPROP — термодинамические и транспортные свойства растворов.
- NSF/ANSI 60 — химические добавки к питьевой воде.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. PG предпочтителен при риске контакта с питьевой водой или пищевыми продуктами; EG — в закрытых контурах с жёсткими требованиями к теплопередаче.
2. Рост концентрации гликоля улучшает защиту от замерзания, но повышает вязкость, снижает теплоёмкость и теплопроводность — совокупный эффект требует оценки мощности насоса и размера теплообменника.
3. Ингибирование обязательно: неингибированные растворы вызывают интенсивную коррозию в системах со смешанной металлургией.
4. Ежегодный контроль pH, резервной щёлочности и концентрации необходим для поддержания защитных свойств в течение всего срока службы системы.
