---
title: "Влияние концентрации гликоля на свойства хладоносителя"
aliases: ["Влияние концентрации гликоля на свойства хладоносителя"]
description: "Количественный анализ зависимости точки замерзания, динамической вязкости, удельной теплоёмкости и теплопроводности водных растворов этиленгликоля и пропиленгликоля от концентрации; критерии выбора оптимальной концентрации для систем ОВиК."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - концентрация гликоля свойства
  - вязкость пропиленгликоля температура
  - теплопроводность гликолевого раствора
  - удельная теплоёмкость гликоль
  - число Прандтля гликоль
  - оптимальная концентрация антифриза
  - перепад давления гликоль
categories:
  - Свойства материалов
tags:
  - гликольные растворы
  - теплофизические свойства
  - концентрационные эффекты
  - гидравлика систем
weight: 3
---

## Принцип оптимизации концентрации

Выбор рабочей концентрации гликоля — инженерный компромисс между двумя противоположными требованиями: защита от замерзания требует достаточно высокой концентрации, тогда как теплопередающие и гидравлические характеристики деградируют с её ростом. Количественная оценка обоих эффектов — основа корректного проектирования.

---

## Депрессия точки замерзания от концентрации

Зависимость нелинейна: снижение ускоряется при умеренных концентрациях и замедляется при приближении к эвтектике.

{{< table title="Точка замерзания растворов PG и EG по ASHRAE Handbook Fundamentals Ch. 31" >}}
| Концентрация, % масс. | Точка замерзания PG, °C | Точка замерзания EG, °C |
|----------------------:|------------------------:|------------------------:|
| 10 | −4 | −3,3 |
| 20 | −9 | −7,8 |
| 30 | −16 | −13,9 |
| 40 | −24 | −24,4 |
| 50 | −34 | −36,7 |
| 60 | −52 (эвтектика) | −45,0 (эвтектика) |
{{< /table >}}

Точка замерзания — начало кристаллизации. Полное затвердевание наступает при заметно более низких температурах; при частичном замерзании система переходит в режим ледяной каши (slush) с резким ростом вязкости.

---

## Снижение удельной теплоёмкости

Гликоль имеет $c_p \approx 2{,}5\ \text{кДж/(кг·°C)}$ против $4{,}18\ \text{кДж/(кг·°C)}$ у воды. Теплоёмкость раствора снижается приблизительно линейно с концентрацией.

{{< table title="Удельная теплоёмкость растворов PG при 20 °C (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | $c_p$, кДж/(кг·°C) | Относительно воды, % |
|----------------------:|--------------------:|---------------------:|
| 0 (вода) | 4,18 | 100 |
| 20 | 3,98 | 95 |
| 30 | 3,85 | 92 |
| 40 | 3,72 | 89 |
| 50 | 3,52 | 84 |
{{< /table >}}

Для сохранения тепловой мощности при переходе с воды на гликоль необходимо увеличить массовый расход:

{{< formula display="true" >}}
\dot{m}_{\text{гликоль}} = \dot{m}_{\text{вода}} \cdot \frac{c_{p,\text{вода}}}{c_{p,\text{гликоль}}}
{{< /formula >}}

При 40 % PG: $\dot{m}_{\text{гликоль}} / \dot{m}_{\text{вода}} = 4{,}18 / 3{,}72 \approx 1{,}12$ — расход нужно увеличить на 12 %.

---

## Рост динамической вязкости

Вязкость гликолевых растворов описывается уравнением Аррениуса:

{{< formula display="true" >}}
\mu = A \cdot \exp\!\left(\frac{B}{T}\right)
{{< /formula >}}

где $A$ и $B$ — эмпирические константы, зависящие от концентрации; $T$ — абсолютная температура, К.

{{< table title="Динамическая вязкость растворов PG, мПа·с (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | При 20 °C | При 0 °C | При −10 °C |
|----------------------:|----------:|---------:|----------:|
| 0 (вода) | 1,0 | 1,8 | — |
| 20 | 1,9 | 4,0 | 8,0 |
| 30 | 2,8 | 7,5 | 18 |
| 40 | 4,3 | 14 | 40 |
| 50 | 7,0 | 30 | 100+ |
{{< /table >}}

Вязкость 40 % PG при −10 °C (~40 мПа·с) — в 40 раз выше, чем у воды при 20 °C. Это критический параметр при выборе насоса и оценке минимально допустимой температуры пуска.

### Влияние на гидравлическое сопротивление

Потери давления в трубопроводе по уравнению Дарси–Вейсбаха:

{{< formula display="true" >}}
\Delta p = \lambda \cdot \frac{L}{d} \cdot \frac{\rho w^2}{2}
{{< /formula >}}

где коэффициент гидравлического трения $\lambda$ зависит от числа Рейнольдса $Re = \rho w d / \mu$. Рост вязкости снижает $Re$, увеличивает $\lambda$ и смещает режим течения к ламинарному ($Re < 2\,300$), при котором $\lambda = 64/Re$ и потери давления прямо пропорциональны вязкости. Совокупный эффект при переходе с воды на 40 % PG при −10 °C — рост $\Delta p$ в 3–5 раз при том же расходе.

---

## Снижение теплопроводности

{{< table title="Теплопроводность растворов PG при 20 °C, Вт/(м·°C) (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | $\lambda$, Вт/(м·°C) | Относительно воды, % |
|----------------------:|--------------------:|---------------------:|
| 0 (вода) | 0,598 | 100 |
| 20 | 0,510 | 85 |
| 30 | 0,470 | 79 |
| 40 | 0,435 | 73 |
| 50 | 0,395 | 66 |
{{< /table >}}

Снижение теплопроводности увеличивает число Прандтля:

{{< formula display="true" >}}
Pr = \frac{c_p \mu}{\lambda}
{{< /formula >}}

{{< table title="Число Прандтля и относительный коэффициент конвективной теплоотдачи для PG при 20 °C" >}}
| Концентрация, % масс. | Pr | Относительный h (по Nu ~ Pr^0,4) |
|----------------------:|---:|:--------------------------------:|
| 0 (вода) | 7 | 1,00 |
| 20 | 15 | ~0,85 |
| 30 | 23 | ~0,75 |
| 40 | 37 | ~0,65 |
| 50 | 62 | ~0,55 |
{{< /table >}}

По корреляции Дитуса–Бёлтера для турбулентного течения $Nu = 0{,}023\,Re^{0{,}8}Pr^{0{,}4}$: пятикратное увеличение $Pr$ снижает $h$ примерно на 35 %. Для компенсации требуется увеличение площади поверхности теплообменника на 25–60 %.

---

## Численный пример: сравнение воды и 40 % PG в контуре охлаждения

**Условие.** Контур охлаждения. Тепловая нагрузка $Q = 100\ \text{кВт}$, перепад температур на нагрузке $\Delta T = 6\ \text{°C}$, рабочая температура ~5 °C.

**Расчёт для воды ($c_p = 4{,}18\ \text{кДж/(кг·°C)}$, $\rho = 1 000\ \text{кг/м}^3$):**

{{< formula display="true" >}}
\dot{m}_{\text{вода}} = \frac{Q}{c_p \Delta T} = \frac{100}{4{,}18 \times 6} \approx 3{,}99\ \text{кг/с} \approx 14{,}4\ \text{м}^3/\text{ч}
{{< /formula >}}

**Расчёт для 40 % PG при 5 °C** ($c_p = 3{,}72\ \text{кДж/(кг·°C)}$, $\rho = 1 035\ \text{кг/м}^3$, $\mu = 5{,}5\ \text{мПа·с}$):

{{< formula display="true" >}}
\dot{m}_{\text{PG}} = \frac{100}{3{,}72 \times 6} \approx 4{,}48\ \text{кг/с} \approx 15{,}6\ \text{м}^3/\text{ч}
{{< /formula >}}

Объёмный расход вырос на +8 %. При той же трубе диаметром $d = 80\ \text{мм}$ скорость незначительно выше, но $Re$ с PG при 5 °C:

{{< formula display="true" >}}
Re_{\text{PG}} = \frac{\rho w d}{\mu} = \frac{1035 \times 0{,}86 \times 0{,}08}{0{,}0055} \approx 12\,900
{{< /formula >}}

Для воды при тех же условиях $Re_{\text{вода}} \approx 46\,000$. Оба значения в турбулентной зоне, однако $\lambda$ для PG выше: при $Re = 12\,900$ и $\lambda = 0{,}0295$ против $\lambda = 0{,}022$ для воды. Перепад давления на участке $L = 100\ \text{м}$:

{{< formula display="true" >}}
\Delta p_{\text{PG}} = 0{,}0295 \cdot \frac{100}{0{,}08} \cdot \frac{1035 \times 0{,}86^2}{2} \approx 14{,}1\ \text{кПа}
{{< /formula >}}

{{< formula display="true" >}}
\Delta p_{\text{вода}} = 0{,}022 \cdot \frac{100}{0{,}08} \cdot \frac{1000 \times 0{,}84^2}{2} \approx 9{,}7\ \text{кПа}
{{< /formula >}}

Перепад давления с 40 % PG выше примерно на **45 %**, мощность насоса — на ~55 % (с учётом большего расхода).

---

## Рост плотности

Плотность растёт приблизительно линейно с концентрацией:

{{< table title="Плотность растворов PG при 20 °C, кг/м³ (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | Плотность, кг/м³ | Относительно воды, % |
|----------------------:|-----------------:|---------------------:|
| 0 | 998 | 100 |
| 20 | 1 015 | 102 |
| 30 | 1 023 | 103 |
| 40 | 1 032 | 103 |
| 50 | 1 041 | 104 |
{{< /table >}}

Увеличение плотности незначительно по сравнению с вязкостным эффектом, но должно учитываться при расчёте статического напора насоса и объёма расширительного бака.

---

## Критерии выбора оптимальной концентрации

**Минимальная допустимая концентрация** определяется условием:

{{< formula display="true" >}}
T_{f}(C) \leq T_{\min,\text{сист}} - \Delta T_{\text{запас}}
{{< /formula >}}

где $\Delta T_{\text{запас}} \geq 5{,}6\ \text{°C}$ для стандартных систем (ASHRAE 90.1).

**Концентрация сверх минимума нецелесообразна** по следующим причинам:

- На каждые 10 % прироста концентрации теплоёмкость снижается на ~2 %, вязкость растёт на 30–50 %, теплопроводность падает на ~5 %; совокупное снижение коэффициента теплоотдачи составляет 5–10 %.
- Первоначальная стоимость теплообменника растёт (требуется бо́льшая площадь поверхности).
- Постоянные затраты на электроэнергию насосов увеличиваются на весь срок службы.
- Стоимость гликоля и его утилизации выше.
- Концентрации выше 60 % масс. (за эвтектикой) снижают защиту от замерзания.

**Практическая рекомендация:** проектировать на минимальную концентрацию, обеспечивающую $T_f = T_{\min,\text{сист}} - (8{-}11)\ \text{°C}$ для критических и экспонированных систем, и $T_f = T_{\min,\text{сист}} - 5{,}6\ \text{°C}$ для стандартных закрытых контуров.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- ASHRAE Standard 90.1 — требования к тепловой защите и энергоэффективности.
- NIST REFPROP — базовые значения теплофизических свойств.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. Рост концентрации гликоля улучшает криозащиту нелинейно — наибольший прирост при 20–40 % масс., выше 50 % эффективность снижается.
2. Вязкость — наиболее критичный параметр при низких температурах: 40 % PG при −10 °C в 40 раз вязче воды при 20 °C.
3. Снижение теплоёмкости требует увеличения расхода, а снижение теплопроводности — увеличения поверхности теплообменника; оба фактора повышают стоимость системы.
4. Оптимальная концентрация — минимальная, обеспечивающая требуемый запас защиты от замерзания: любой избыток концентрации влечёт за собой гидравлические и тепловые потери без выгоды.
