---
title: "Формиат и ацетат калия как вторичные хладоносители"
aliases: ["Формиат и ацетат калия как вторичные хладоносители"]
description: "Термофизические свойства водных растворов формиата калия (HCOOK) и ацетата калия (CH₃COOK): точка замерзания, вязкость, теплоёмкость, теплопроводность, коррозионное поведение, совместимость материалов и проектные расчёты для систем ОВиК."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - формиат калия хладоноситель
  - ацетат калия антифриз
  - экологичный хладоноситель HVAC
  - HCOOK теплофизические свойства
  - биоразлагаемый хладоноситель
  - вторичный хладоноситель органические соли
categories:
  - Свойства материалов
tags:
  - формиат калия
  - ацетат калия
  - вторичные хладоносители
  - экологичные антифризы
  - HVAC материалы
weight: 10
---

## Введение: органические соли калия в качестве хладоносителей

Водные растворы формиата калия (potassium formate, HCOOK) и ацетата калия (potassium acetate, CH₃COOK) — класс экологически безопасных вторичных хладоносителей, разработанных как альтернатива гликолям. Их преимущества: превосходная биоразлагаемость, низкая токсичность и лучшие, чем у гликолей, теплопередающие характеристики при аналогичных уровнях криозащиты.

---

## Химическая характеристика

### Формиат калия (HCOOK)

- Молярная масса: 84,12 г/моль; CAS 590-29-4.
- Соль калия муравьиной кислоты; в растворе диссоциирует: K⁺ + HCOO⁻.
- pH насыщенного раствора: 8,2–8,6 (слабо щелочная среда — ингибирует коррозию).
- Максимальная растворимость: ~75 % масс. при 20 °C.
- Минимально достижимая точка замерзания: ~−60 °C.
- Производится нейтрализацией муравьиной кислоты гидроксидом калия.
- Промышленные составы для ОВиК: обычно 50–52 % масс. с ингибирующим пакетом.

### Ацетат калия (CH₃COOK)

- Молярная масса: 98,14 г/моль; CAS 127-08-2.
- Соль калия уксусной кислоты; в растворе: K⁺ + CH₃COO⁻.
- pH насыщенного раствора: 7,5–9,0.
- Максимальная растворимость: ~68 % масс. при 20 °C.
- Минимально достижимая точка замерзания: ~−55 °C.
- Часто смешивается с формиатом калия для оптимизации свойств.

---

## Термофизические свойства

### Формиат калия

{{< table title="Термофизические свойства водных растворов формиата калия при 20 °C (данные производителей)" >}}
| Концентрация, % масс. | Точка замерзания, °C | Плотность, кг/м³ | $c_p$, кДж/(кг·°C) | $\lambda$, Вт/(м·°C) |
|----------------------:|--------------------:|-----------------:|--------------------:|--------------------:|
| 20 | −9 | 1 140 | 3,52 | 0,525 |
| 30 | −15 | 1 210 | 3,18 | 0,500 |
| 40 | −25 | 1 280 | 2,89 | 0,475 |
| 48 | −35 | 1 345 | 2,65 | 0,450 |
| 52 | −40 | 1 375 | 2,52 | 0,435 |
| 55 | −45 | 1 400 | 2,43 | 0,420 |
{{< /table >}}

### Ацетат калия

{{< table title="Термофизические свойства водных растворов ацетата калия при 20 °C (данные производителей)" >}}
| Концентрация, % масс. | Точка замерзания, °C | Плотность, кг/м³ | $c_p$, кДж/(кг·°C) | $\lambda$, Вт/(м·°C) |
|----------------------:|--------------------:|-----------------:|--------------------:|--------------------:|
| 20 | −8 | 1 130 | 3,56 | 0,530 |
| 30 | −14 | 1 195 | 3,22 | 0,505 |
| 40 | −23 | 1 265 | 2,93 | 0,480 |
| 48 | −32 | 1 330 | 2,70 | 0,455 |
| 50 | −35 | 1 350 | 2,62 | 0,445 |
{{< /table >}}

### Динамическая вязкость

{{< table title="Динамическая вязкость 48 % HCOOK, мПа·с (данные производителей)" >}}
| Температура, °C | −20 | −10 | 0 | 10 | 20 | 30 | 40 |
|----------------:|----:|----:|--:|---:|---:|---:|---:|
| Вязкость | 38 | 21,5 | 13 | 8,8 | 6,5 | 4,9 | 3,8 |
{{< /table >}}

Вязкость подчиняется уравнению Аррениуса:

{{< formula display="true" >}}
\mu(T) = A \cdot \exp\!\left(\frac{B}{T}\right)
{{< /formula >}}

Для 48 % HCOOK: $A \approx 0{,}085\ \text{мПа·с}$, $B \approx 1\,850\ \text{К}$. При снижении температуры от 20 °C до −10 °C вязкость растёт в 3,3 раза — менее агрессивно, чем у 40 % PG (в ~4 раза).

---

## Теплопередача: сравнение с гликолями

По корреляции Дитуса–Бёлтера ($Nu = 0{,}023\,Re^{0{,}8}Pr^{0{,}4}$) относительный коэффициент теплоотдачи (вода при 20 °C = 1,00):

{{< table title="Сравнение относительных коэффициентов теплоотдачи при 20 °C (вода = 1,00)" >}}
| Хладоноситель | Концентрация, % масс. | Относительный $h$ |
|:--------------|----------------------:|:-----------------:|
| Формиат калия | 48 | 0,72 |
| Ацетат калия | 48 | 0,74 |
| Этиленгликоль | 40 | 0,68 |
| Пропиленгликоль | 40 | 0,62 |
{{< /table >}}

Растворы солей калия при той же степени криозащиты дают на 6–12 % лучшую теплоотдачу, чем 40 % гликоли, благодаря меньшей вязкости и более высокой теплопроводности.

При низких температурах (−10 °C) коэффициент теплоотдачи 48 % HCOOK падает до ~0,48 от водяного значения из-за роста числа Прандтля ($Pr \approx 127$ при −10 °C против $Pr \approx 38$ при 20 °C).

---

## Коррозия и совместимость материалов

### Скорости коррозии при 60 °C

{{< table title="Скорости коррозии в необработанных и ингибированных растворах, мм/год при 60 °C" >}}
| Материал | 48 % HCOOK (без ингибитора) | 48 % HCOOK (ингибированный) |
|:---------|:---------------------------:|:---------------------------:|
| Углеродистая сталь | 0,20–0,30 | < 0,013 |
| Сталь нержавеющая 304 | < 0,003 | < 0,001 |
| Сталь нержавеющая 316 | < 0,001 | < 0,0005 |
| Медь | 0,005–0,010 | < 0,003 |
| Латунь | 0,008–0,015 | < 0,005 |
| Алюминий | 0,38–0,64 | 0,025–0,076 |
| Чугун | 0,25–0,38 | < 0,020 |
{{< /table >}}

**Алюминий** — особая проблема: даже в ингибированных растворах скорость коррозии остаётся повышенной. Алюминиевые теплообменники не рекомендуются.

### Ингибирующий пакет

{{< table title="Компоненты ингибирующих пакетов для растворов формиата/ацетата калия" >}}
| Ингибитор | Концентрация | Функция |
|:----------|:------------:|:--------|
| Молибдат натрия (Na₂MoO₄) | 200–500 мг/л Mo | Анодная пассивация чёрных металлов |
| Силикат натрия (Na₂SiO₃) | 50–200 мг/л Si | Защитная стеклянная плёнка |
| Бензотриазол (BTA) | 5–20 мг/л | Защита Cu и её сплавов |
| Толилтриазол (TTA) | 5–20 мг/л | Усиленная защита Cu |
| Буферы (бораты/фосфаты) | — | Поддержание pH 8,0–9,5 |
{{< /table >}}

**Совместимость с эластомерами:** EPDM — отличная; NBR (нитрил) — хорошая; Viton — отличная; натуральный каучук — не рекомендуется.

---

## Экологический профиль

{{< table title="Сравнение экологических характеристик хладоносителей" >}}
| Параметр | HCOOK | CH₃COOK | EG | PG |
|:---------|:-----:|:-------:|:--:|:--:|
| Биоразлагаемость (БПК₅/ХПК) | > 60 % | > 60 % | умеренная | высокая |
| Период полураспада в почве | < 7 сут | < 7 сут | 2–4 нед | 1–3 нед |
| Токсичность: LD₅₀, г/кг (крысы) | 1,5–2,0 | 3,25 | 4,7 | 20–32 |
| Токсичность для водных организмов LC₅₀, мг/л | > 1 000 | > 1 000 | умеренная | низкая |
| Накопление в подземных водах | нет | нет | возможно | возможно |
{{< /table >}}

Формиат и ацетат калия минерализуются до CO₂, H₂O и солей калия — питательного вещества для растений. Применимы в зонах водоохранных санитарных полос и экологически чувствительных объектах.

---

## Численный пример: выбор концентрации HCOOK для склада-холодильника

**Условие.** Система рассольного охлаждения склада в Новосибирске. Температура хранения −25 °C. Требуется определить концентрацию формиата калия и оценить мощность насоса.

**Шаг 1. Расчётная температура наружного воздуха** (СП 131.13330.2020, Новосибирск, 99,6 %): $T_{\text{нар}} = -37\ \text{°C}$.

**Шаг 2. Минимальная температура хладоносителя** на входе в испаритель при температуре хранения −25 °C принимается −30 °C.

**Шаг 3. Требуемая точка замерзания** с запасом 10 °C (открытый контур, высокие последствия):

{{< formula display="true" >}}
T_{f,\text{треб}} = -30 - 10 = -40\ \text{°C}
{{< /formula >}}

**Шаг 4.** По таблице свойств HCOOK: −40 °C соответствует **52 % масс.** Принимаем 52 % HCOOK.

**Шаг 5. Оценка параметров насоса** при $T = -25\ \text{°C}$:

- $\rho_{52\%} \approx 1\,380\ \text{кг/м}^3$ (интерполяция).
- $\mu_{52\%} \approx 30\ \text{мПа·с}$ (интерполяция при −25 °C).
- $c_p \approx 2{,}52\ \text{кДж/(кг·°C)}$.

Расход при $Q = 80\ \text{кВт}$, $\Delta T = 4\ \text{°C}$:

{{< formula display="true" >}}
\dot{m} = \frac{80}{2{,}52 \times 4} = 7{,}94\ \text{кг/с};\quad \dot{V} = \frac{7{,}94}{1{,}380} = 5{,}75\ \text{л/с} \approx 20{,}7\ \text{м}^3/\text{ч}
{{< /formula >}}

Для трубы $d = 80\ \text{мм}$, $w = 1{,}14\ \text{м/с}$:

{{< formula display="true" >}}
Re = \frac{1380 \times 1{,}14 \times 0{,}08}{0{,}030} = 4\,173
{{< /formula >}}

Режим течения — начало турбулентной зоны ($Re > 4\,000$). Коэффициент гидравлического сопротивления по формуле Блазиуса: $\lambda = 0{,}316\,Re^{-0{,}25} = 0{,}316 \times 4173^{-0{,}25} \approx 0{,}040$.

Потери давления на $L = 100\ \text{м}$:

{{< formula display="true" >}}
\Delta p = 0{,}040 \cdot \frac{100}{0{,}08} \cdot \frac{1380 \times 1{,}14^2}{2} \approx 44{,}7\ \text{кПа}
{{< /formula >}}

Для воды при тех же $G$ и $d$: $\Delta p_{\text{вода}} \approx 15\ \text{кПа}$. Рост гидравлического сопротивления — в **3 раза**; при выборе насоса необходим трёхкратный запас по давлению относительно водяного расчёта.

---

## Проектные рекомендации

**Теплообменники.** Пластинчатые теплообменники (gasket plate heat exchangers) предпочтительны благодаря высокой турбулентности при малых гидравлических диаметрах. Прокладки — EPDM или NBR. Алюминиевые паяные теплообменники — не применять.

**Расширительный бак.** Коэффициент объёмного расширения 48 % HCOOK: ~$6{,}5 \times 10^{-4}\ \text{°C}^{-1}$. Для системы объёмом $V_{\text{сист}} = 1\,000\ \text{л}$ и $\Delta T = 100\ \text{°C}$ (от −20 до +80 °C): расширение 65 л; при заполнении бака 50 % — минимальный объём 130 л.

**Фильтрация.** Сетчатые фильтры 50–100 мкм перед насосом; картриджный фильтр 5–10 мкм на байпасе для поддержания чистоты. Гравий-фильтры не применять (выщелачивание Ca²⁺ увеличивает жёсткость и осаждает ингибиторы).

**Контроль качества.** pH должен поддерживаться в диапазоне 8,0–9,5; ежегодный анализ концентрации и запаса ингибиторов.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- NIST REFPROP — базовые термодинамические свойства.
- OECD 301B — критерии легкой биоразлагаемости.
- FDA 21 CFR 178.3570 — непрямой контакт с пищевыми продуктами.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- СП 131.13330.2020 «Строительная климатология».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. Формиат и ацетат калия обеспечивают на 6–12 % лучшую теплоотдачу по сравнению с 40 % гликолями при той же степени криозащиты, сохраняя при этом полную биоразлагаемость.
2. Высокая плотность растворов (1 280–1 375 кг/м³) существенно увеличивает гидравлические потери по сравнению с водой — расчёт насоса обязателен с учётом реальной плотности.
3. Алюминиевые компоненты несовместимы с формиатом/ацетатом калия даже в ингибированных составах.
4. Биоразлагаемость и низкая токсичность делают эти хладоносители предпочтительными для экологически чувствительных объектов: зоны водоохраны, зелёные кровли, пищевые производства.
