---
title: "Рассолы хлорида натрия как вторичные хладоносители"
aliases: ["Рассолы хлорида натрия как вторичные хладоносители"]
description: "Термофизические свойства водных растворов NaCl для промышленного холодоснабжения, ледовых катков и морских систем: эвтектическая точка, плотность, вязкость, теплоёмкость, коррозионное поведение, ингибирование и выбор материалов."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - хлорид натрия рассол HVAC
  - NaCl точка замерзания
  - рассол ледовый каток
  - коррозия хлорида натрия
  - ингибитор рассола
  - вторичный хладоноситель промышленный
  - эвтектика NaCl
categories:
  - Свойства материалов
tags:
  - рассол NaCl
  - вторичные хладоносители
  - промышленное холодоснабжение
  - коррозия хлоридов
  - ледовые катки
weight: 9
---

## Физическая химия растворов NaCl

Хлорид натрия (sodium chloride, NaCl, поваренная соль) растворяется в воде через ионную диссоциацию: $\text{NaCl} \to \text{Na}^+ + \text{Cl}^-$. Гидратированные ионы снижают химический потенциал жидкой воды относительно льда — отсюда коллигативная депрессия точки замерзания.

**Предел растворимости:** ~36 % масс. при 20 °C. При концентрациях, приближающихся к насыщению, возможно выпадение кристаллов при охлаждении или испарении.

---

## Эвтектическая точка и фазовое поведение

{{< table title="Точки замерзания водных растворов NaCl по ASHRAE Handbook Fundamentals Ch. 31" >}}
| Концентрация NaCl, % масс. | Точка замерзания, °C | Плотность при 20 °C, кг/м³ |
|---------------------------:|--------------------:|---------------------------:|
| 5 | −3 | 1 034 |
| 10 | −6 | 1 071 |
| 15 | −11 | 1 108 |
| 20 | −16 | 1 148 |
| 23,3 (эвтектика) | −21 | 1 178 |
{{< /table >}}

**Эвтектика NaCl–вода:** 23,3 % масс. при −21 °C. При эвтектической концентрации при замерзании одновременно выпадают лёд и кристаллы дигидрата NaCl·2H₂O.

- **Ниже эвтектической концентрации:** при охлаждении первым выпадает лёд, жидкая фаза обогащается NaCl до эвтектики (−21 °C).
- **Выше эвтектической концентрации:** первыми кристаллизуются кристаллогидраты NaCl·2H₂O, жидкая фаза обогащается водой до эвтектики.

Практические рабочие концентрации — 20–22 % масс. — обеспечивают защиту от замерзания до −16…−18 °C с запасом.

---

## Термофизические свойства

{{< table title="Теплофизические свойства растворов NaCl (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Свойство | 20 % NaCl при −10 °C | 23,3 % NaCl при −10 °C | Вода при 20 °C |
|:---------|:--------------------:|:----------------------:|:--------------:|
| Плотность, кг/м³ | 1 153 | 1 180 | 998 |
| Удельная теплоёмкость, кДж/(кг·°C) | 3,22 | 3,10 | 4,18 |
| Динамическая вязкость, мПа·с | 2,8 | 3,5 | 1,0 |
| Теплопроводность, Вт/(м·°C) | 0,54 | 0,53 | 0,60 |
{{< /table >}}

**Преимущество перед гликолями:** вязкость рассолов NaCl в 2–4 раза ниже, чем у равнозащитных гликольных растворов при тех же температурах. Это снижает потребляемую мощность насосов и улучшает теплоотдачу.

**Недостаток:** удельная теплоёмкость 23 % NaCl (~3,1 кДж/(кг·°C)) на 26 % ниже водяной — расход нужно увеличить приблизительно на 30 % для той же тепловой мощности.

---

## Применения

### Ледовые катки

Рассол NaCl — традиционный выбор для ледовых арен благодаря низкой стоимости. Температура ледяной поверхности −4…−7 °C требует циркуляции рассола при −8…−11 °C. Концентрация 18–22 % масс. обеспечивает адекватный запас защиты от замерзания.

Аммиачные холодильные установки (R717) охлаждают рассол в затопленных испарителях; рассол циркулирует через стальные трубы, залитые в бетонную плиту. Объём рассола на типичном катке — 5 700–11 400 л (высокая тепловая инерция).

### Промышленное холодоснабжение

Применяется при температурах холодоносителя до −15 °C: холодильные склады (рыба, мясо), технологическое охлаждение пищевых заводов, охлаждение воды для нагрева/оттайки. При необходимости более низких температур (< −15 °C) переходят на CaCl₂-рассолы, формиат калия или гликоли.

### Морская вода

Морская вода (~3,5 % NaCl + примеси) используется как проточный теплоноситель для конденсаторов прибрежных электростанций, установок СПГ и офшорных платформ. Точка замерзания морской воды ≈ −2 °C; при необходимости работы ниже этой температуры требуется добавление антифриза.

---

## Коррозионное поведение

Ионы Cl⁻ — агрессивные разрушители пассивных оксидных плёнок на стальных и нержавеющих поверхностях:

- **Равномерная коррозия:** нарушение защитного слоя FeO/Fe₂O₃ ускоряет растворение стали.
- **Питтинговая коррозия:** локальный пробой пассивной плёнки → стремительное углубление каверн → прободение стенок труб. Главный механизм отказа в системах NaCl-рассола.
- **Щелевая коррозия:** в застойных зонах концентрируется раствор и образуются анаэробные зоны с ускоренной коррозией.
- **Коррозионное растрескивание под напряжением** (stress corrosion cracking, SCC): хлориды вызывают межкристаллитное растрескивание аустенитных нержавеющих сталей серии 300 под механической нагрузкой.

**Скорости коррозии углеродистой стали:** без ингибитора — более 2,5 мм/год; при правильном ингибировании — 0,05–0,13 мм/год.

---

## Ингибирование коррозии

{{< table title="Компоненты современных ингибирующих пакетов для рассолов NaCl" >}}
| Ингибитор | Рабочая концентрация | Функция |
|:----------|:--------------------:|:--------|
| Нитрит натрия (NaNO₂) | 1 500–3 000 мг/л | Анодная пассивация стали |
| Тетраборат натрия (бура) | по pH | Буфер pH 9,0–10,5 |
| Силикат натрия | 100–200 мг/л SiO₂ | Защитные силикатные плёнки |
| Меркаптобензотиазол (MBT) | 5–15 мг/л | Защита медных сплавов |
{{< /table >}}

**Управление pH:** диапазон 9,0–10,5 обеспечивает коррозионную пассивность. Понижение pH < 8 ускоряет коррозию; повышение pH > 11 может вызвать осаждение гидроксидов Ca/Mg при жёсткой подпиточной воде.

**Кислород — катализатор коррозии:** необходимо минимизировать доступ воздуха через закрытые резервуары, паровые барьеры или азотное давление.

**Историческая справка:** хроматы натрия (Na₂CrO₄) обеспечивали отличную защиту, но запрещены в большинстве юрисдикций как канцерогены и источники загрязнения хромом VI.

---

## Выбор материалов

{{< table title="Совместимость конструкционных материалов с рассолами NaCl" >}}
| Материал | Оценка | Примечание |
|:---------|:------:|:-----------|
| Углеродистая сталь | Приемлемо | С ингибитором; Schedule 40 мин., Schedule 80 для резьбы |
| Нержавеющая сталь 304/316 | Не рекомендуется | Риск SCC в хлоридной среде |
| Дуплексная сталь 2205 | Хорошо | Высокая стойкость к хлоридам |
| Медь и медно-никелевые сплавы | Хорошо | С MBT-ингибитором |
| Алюминий | Запрещено | Питтинг → прободение |
| PVC / CPVC / полипропилен | Отлично | Ограничено по температуре и давлению |
| EPDM (прокладки) | Отлично | — |
| Натуральный каучук | Не рекомендуется | Деградирует в рассоле |
{{< /table >}}

---

## Численный пример: расчёт рассольного контура для ледового катка

**Условие.** Ледовая арена в Санкт-Петербурге. Площадь катка 1 800 м². Температура льда −5 °C; температура рассола на выходе испарителя −11 °C, на входе −8 °C. Холодопроизводительность системы $Q = 400\ \text{кВт}$. Концентрация NaCl — 22 % масс.

**Свойства 22 % NaCl при −9 °C (средняя температура):**
- $c_p \approx 3{,}18\ \text{кДж/(кг·°C)}$
- $\rho \approx 1\,165\ \text{кг/м}^3$
- $\mu \approx 3{,}1\ \text{мПа·с}$

**Расход рассола:**

{{< formula display="true" >}}
\dot{m} = \frac{Q}{c_p \Delta T} = \frac{400}{3{,}18 \times 3} = 41{,}9\ \text{кг/с} \approx 151\ \text{м}^3/\text{ч}
{{< /formula >}}

**Сравнение с водой** ($c_{p,\text{вода}} = 4{,}18\ \text{кДж/(кг·°C)}$):

{{< formula display="true" >}}
\dot{m}_{\text{вода,экв}} = \frac{400}{4{,}18 \times 3} = 31{,}9\ \text{кг/с}
{{< /formula >}}

Расход рассола на 31 % выше, чем для воды при той же мощности и перепаде температур.

**Проверка гидравлического режима** в магистральной трубе $d = 200\ \text{мм}$, $w = 1{,}34\ \text{м/с}$:

{{< formula display="true" >}}
Re = \frac{1165 \times 1{,}34 \times 0{,}20}{0{,}0031} = 100\,640
{{< /formula >}}

Турбулентный режим, $\lambda \approx 0{,}018$ (по Мoody). Потери давления на $L = 200\ \text{м}$:

{{< formula display="true" >}}
\Delta p = 0{,}018 \cdot \frac{200}{0{,}20} \cdot \frac{1165 \times 1{,}34^2}{2} \approx 26{,}5\ \text{кПа}
{{< /formula >}}

Мощность насоса при $\eta = 0{,}72$:

{{< formula display="true" >}}
N = \frac{\dot{V} \cdot \Delta p}{\eta} = \frac{(151/3600) \times 26\,500}{0{,}72} \approx 1{,}55\ \text{кВт}
{{< /formula >}}

---

## Техническое обслуживание

**Периодичность контроля:**

{{< table title="Минимальные требования к мониторингу рассольной системы" >}}
| Параметр | Периодичность | Целевое значение |
|:---------|:-------------:|:----------------:|
| pH | Еженедельно | 9,0–10,5 |
| Нитрит натрия | Ежемесячно | 1 500–3 000 мг/л |
| Концентрация NaCl (ареометр) | Ежемесячно | ±2 % от проектного |
| Коррозионные образцы | Ежеквартально | < 0,05 мм/год |
| Слив и промывка резервуара | Ежегодно | — |
{{< /table >}}

**Подпиточная вода:** деионизированная или умягчённая (жёсткость < 50 мг/л CaCO₃). Ионы Ca²⁺ и Mg²⁺ потребляют ингибиторы и формируют накипь в теплообменниках.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- NIST REFPROP — базовые термодинамические свойства.
- SMACNA — рекомендации по трубопроводным системам с коррозионными хладоносителями.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. Рассол NaCl — экономичный хладоноситель с температурным ограничением по эвтектике (−21 °C при 23,3 % масс.); для температур ниже −15 °C следует рассматривать CaCl₂, гликоли или формиат калия.
2. Низкая вязкость — преимущество перед гликолями; меньшая теплоёмкость требует на ~30 % большего расхода для той же мощности.
3. Хлоридная коррозия — главный эксплуатационный риск: обязательны ингибированный состав, контроль pH и регулярный мониторинг нитритов; аустенитная нержавеющая сталь 304/316 запрещена из-за SCC.
4. Алюминиевые компоненты категорически несовместимы с рассолами NaCl.
