---
title: "Удельная теплоёмкость вторичных хладоносителей и рассолов"
aliases: ["Удельная теплоёмкость вторичных хладоносителей и рассолов"]
description: "Количественный анализ удельной теплоёмкости вторичных хладоносителей: гликоли, хлоридные рассолы, формиат калия. Зависимость от концентрации и температуры, расчёт расходов, объёмная теплоёмкость, мощность насосов, стратегии оптимизации."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - удельная теплоёмкость хладоноситель
  - cp гликоль температура
  - теплоёмкость рассол NaCl
  - объёмная теплоёмкость вторичный хладоноситель
  - расчёт расхода хладоноситель
  - мощность насоса гликоль
categories:
  - Свойства материалов
tags:
  - теплоёмкость
  - вторичные хладоносители
  - гликольные растворы
  - рассолы
  - теплогидравлический расчёт
weight: 4
---

## Роль удельной теплоёмкости в системах хладоснабжения

Удельная теплоёмкость (specific heat capacity) $c_p$ — ключевой параметр теплоносителя: он непосредственно определяет необходимый расход жидкости при заданной тепловой мощности и разности температур. Все вторичные хладоносители имеют $c_p$ ниже, чем у чистой воды ($c_p = 4{,}18\ \text{кДж/(кг·°C)}$ при 20 °C), что требует увеличения расходов и влечёт рост гидравлических потерь.

Основное соотношение теплообмена:

{{< formula display="true" >}}
Q = \dot{m} \cdot c_p \cdot \Delta T
{{< /formula >}}

Из него следует требуемый массовый расход:

{{< formula display="true" >}}
\dot{m} = \frac{Q}{c_p \cdot \Delta T}
{{< /formula >}}

При снижении $c_p$ на $x$ % расход необходимо увеличить на $x/(100-x)$ % для той же тепловой мощности и перепада температур.

---

## Данные по удельной теплоёмкости основных хладоносителей

### Гликолевые растворы

{{< table title="Удельная теплоёмкость $c_p$, кДж/(кг·°C), при 20 °C (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Концентрация, % масс. | Пропиленгликоль | Этиленгликоль | Коэффициент расхода |
|----------------------:|:--------------:|:-------------:|:-------------------:|
| 0 (вода) | 4,18 | 4,18 | 1,00 |
| 10 | 4,06 | 4,06 | 1,03 |
| 20 | 3,98 | 3,94 | 1,05 |
| 30 | 3,85 | 3,81 | 1,09 |
| 40 | 3,72 | 3,68 | 1,12 |
| 50 | 3,52 | 3,56 | 1,19 |
{{< /table >}}

Коэффициент расхода = $c_{p,\text{вода}} / c_{p,\text{хладоносителя}}$.

**Зависимость от температуры:** $c_p$ гликолевых растворов растёт с температурой примерно на 0,5 % за 10 °C — в диапазоне 0…40 °C изменение $c_p$ составляет ~5 %. Для большинства расчётов достаточно брать $c_p$ при средней рабочей температуре.

### Хлоридные рассолы

{{< table title="Удельная теплоёмкость хлоридных рассолов при 20 °C (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Хладоноситель | Концентрация, % масс. | $c_p$, кДж/(кг·°C) | Коэффициент расхода |
|:--------------|----------------------:|--------------------:|:-------------------:|
| NaCl | 10 | 3,81 | 1,10 |
| NaCl | 20 | 3,44 | 1,21 |
| NaCl | 23,3 (эвтектика) | 3,25 | 1,29 |
| CaCl₂ | 20 | 3,41 | 1,22 |
| CaCl₂ | 29,9 (эвтектика) | 2,70 | 1,55 |
{{< /table >}}

Солевые рассолы снижают $c_p$ заметно сильнее, чем гликоли при аналогичной криозащите. Эвтектический рассол CaCl₂ требует расхода на 55 % выше, чем вода.

### Формиат и ацетат калия

{{< table title="Удельная теплоёмкость растворов HCOOK и CH₃COOK при 20 °C (данные производителей)" >}}
| Хладоноситель | Концентрация, % масс. | $c_p$, кДж/(кг·°C) | Коэффициент расхода |
|:--------------|----------------------:|--------------------:|:-------------------:|
| HCOOK | 30 | 3,18 | 1,31 |
| HCOOK | 48 | 2,65 | 1,58 |
| CH₃COOK | 30 | 3,22 | 1,30 |
| CH₃COOK | 48 | 2,70 | 1,55 |
{{< /table >}}

Соли калия имеют более низкую $c_p$, чем гликоли, при том что обеспечивают лучшую теплоотдачу за счёт меньшей вязкости.

---

## Объёмная теплоёмкость

Объёмная теплоёмкость $\rho c_p$ определяет количество тепла, которое переносит единица объёма хладоносителя, и влияет на размер буферных резервуаров и размер трубопровода:

{{< table title="Объёмная теплоёмкость вторичных хладоносителей при 20 °C" >}}
| Хладоноситель | $\rho$, кг/м³ | $c_p$, кДж/(кг·°C) | $\rho c_p$, кДж/(м³·°C) | Относит. от воды, % |
|:--------------|-------------:|--------------------:|------------------------:|:-------------------:|
| Вода | 998 | 4,18 | 4 172 | 100 |
| 30 % PG | 1 023 | 3,85 | 3 939 | 94 |
| 40 % PG | 1 032 | 3,72 | 3 839 | 92 |
| 40 % EG | 1 049 | 3,68 | 3 860 | 93 |
| 23 % NaCl | 1 178 | 3,25 | 3 829 | 92 |
| 48 % HCOOK | 1 345 | 2,65 | 3 564 | 85 |
{{< /table >}}

Гликолевые растворы сохраняют 92–94 % объёмной теплоёмкости воды — относительно небольшое снижение. Растворы формиата калия из-за высокой плотности и низкого $c_p$ имеют более значительный дефицит объёмной теплоёмкости.

---

## Численный пример: сравнение расходов и мощности насоса для разных хладоносителей

**Условие.** Система охлаждения чиллера. Тепловая мощность $Q = 500\ \text{кВт}$, перепад температур на нагрузке $\Delta T = 6\ \text{°C}$, рабочая температура ~5 °C.

**Шаг 1. Расчёт расходов:**

{{< formula display="true" >}}
\dot{V}_i = \frac{Q}{\rho_i \, c_{p,i} \, \Delta T}
{{< /formula >}}

{{< table title="Сравнение объёмных расходов при Q = 500 кВт, ΔT = 6 °C (свойства при 5 °C)" >}}
| Хладоноситель | $\rho$, кг/м³ | $c_p$, кДж/(кг·°C) | $\dot{V}$, м³/ч | Относит. расход |
|:--------------|-------------:|--------------------:|----------------:|:--------------:|
| Вода | 1 000 | 4,18 | 71,9 | 1,00 |
| 30 % PG | 1 024 | 3,90 | 77,4 | 1,08 |
| 40 % PG | 1 033 | 3,75 | 81,7 | 1,14 |
| 23 % NaCl | 1 165 | 3,28 | 78,3 | 1,09 |
| 48 % HCOOK | 1 345 | 2,65 | 84,5 | 1,18 |
{{< /table >}}

**Шаг 2. Оценка мощности насоса** (условно: система трубопроводов с $\Delta p_{\text{вода}} = 150\ \text{кПа}$ при исходном расходе). Учитывая рост расхода и вязкость:

{{< table title="Ориентировочная мощность насоса относительно воды (при 5 °C)" >}}
| Хладоноситель | Рост расхода | Рост $\Delta p$ от вязкости | Рост мощности насоса |
|:--------------|:-----------:|:----------------------------:|:--------------------:|
| 30 % PG | +8 % | +25 % | ~+35 % |
| 40 % PG | +14 % | +45 % | ~+65 % |
| 23 % NaCl | +9 % | +12 % | ~+22 % |
| 48 % HCOOK | +18 % | +30 % | ~+53 % |
{{< /table >}}

Из сравнения видно, что рассол NaCl при той же тепловой мощности требует меньшего прироста мощности насоса по сравнению с 40 % PG — за счёт значительно меньшей вязкости.

---

## Расчёт буферного резервуара

Объём буферного резервуара для аккумулирования тепла:

{{< formula display="true" >}}
V_{\text{бак}} = \frac{Q \cdot \tau}{\rho \, c_p \, \Delta T_{\text{бак}}}
{{< /formula >}}

где $\tau$ — время аккумулирования (с).

**Пример.** Буферный резервуар для $Q = 200\ \text{кВт}$, $\tau = 15\ \text{мин} = 900\ \text{с}$, $\Delta T_{\text{бак}} = 5\ \text{°C}$:

- Вода: $V = 200 \times 900 / (998 \times 4{,}18 \times 5) = 8{,}62\ \text{м}^3$.
- 30 % PG: $V = 200 \times 900 / (1023 \times 3{,}85 \times 5) = 9{,}14\ \text{м}^3$ — на 6 % больше.
- 48 % HCOOK: $V = 200 \times 900 / (1345 \times 2{,}65 \times 5) = 10{,}1\ \text{м}^3$ — на 17 % больше.

При замене воды гликолем или формиатом в существующем проекте объём буферного резервуара необходимо скорректировать.

---

## Стратегии снижения штрафа теплоёмкости

**1. Минимальная концентрация.** Каждые лишние 5 % концентрации гликоля увеличивают требуемый расход на 1–2 % и мощность насоса на 5–10 %. Нецелесообразно превышать концентрацию, необходимую для криозащиты с нормативным запасом.

**2. Увеличение расчётного $\Delta T$.** При переходе с воды на гликоль допускают $\Delta T$ на 1–2 °C больше (например, 7 °C вместо 6 °C), что снижает расход и компенсирует часть штрафа $c_p$.

**3. Разделение контуров.** Основной контур — вода; гликоль — только в защищённых от замерзания секциях (наружные теплообменники, крышное оборудование) с промежуточными теплообменниками. Это ограничивает зону гидравлических штрафов.

**4. Насосы с переменной скоростью (ЧРП).** Применимы и в гликольных системах — снижение расхода при частичной нагрузке даёт 30–50 % экономии энергии привода. Пониженная $c_p$ не снижает абсолютный эффект от ЧРП, но смещает оптимальную точку дроссельной характеристики.

---

## Полевая верификация теплоёмкости

Прямое измерение $c_p$ в полевых условиях нецелесообразно, однако концентрацию (и соответственно $c_p$) проверяют косвенно:

1. **Рефрактометр** — определяет концентрацию гликоля; $c_p$ по таблице.
2. **Ареометр + температурная поправка** — для рассолов.
3. **Тепловой баланс:** при известном тепловом потоке $Q$ (например, от электронагревателя) и измеренных расходе $\dot{m}$ и $\Delta T$:

{{< formula display="true" >}}
c_p^{\text{изм}} = \frac{Q}{\dot{m} \cdot \Delta T}
{{< /formula >}}

Отклонение от табличного значения более чем на 5 % свидетельствует об ошибке концентрации, загрязнении или погрешности измерения расхода.

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- NIST REFPROP — базовые теплофизические свойства.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. Снижение $c_p$ при введении антифриза требует увеличения расхода на коэффициент $c_{p,\text{вода}}/c_{p,\text{хладоносителя}}$; для 40 % PG это +12–14 %, для эвтектического CaCl₂ — +55 %.
2. Объёмная теплоёмкость $\rho c_p$ гликолевых растворов снижается умеренно (до 8 %); для формиата калия снижение достигает 15 % — важно при расчёте буферных резервуаров.
3. Рассолы NaCl при аналогичной криозащите имеют меньший штраф по мощности насоса, чем гликоли, благодаря значительно меньшей вязкости, несмотря на более низкую $c_p$.
4. Оптимальная стратегия — минимальная концентрация антифриза с нормативным запасом; избыточная концентрация даёт постоянные эксплуатационные штрафы без выгоды в криозащите.
