---
title: "Вязкость вторичных хладоносителей в зависимости от температуры"
aliases: ["Вязкость вторичных хладоносителей в зависимости от температуры"]
description: "Динамическая и кинематическая вязкость растворов этиленгликоля, пропиленгликоля, хлорида кальция и хлорида натрия в зависимости от температуры и концентрации; уравнение Аррениуса, число Рейнольдса, коррекция насосов по методу Hydraulic Institute, инженерные примеры."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вязкость гликоль температура
  - динамическая вязкость этиленгликоль
  - вязкость пропиленгликоль концентрация
  - число Рейнольдса хладоноситель
  - коррекция насоса вязкость
  - ламинарный поток гликоль
  - уравнение Аррениуса вязкость
categories:
  - Свойства материалов
tags:
  - вязкость
  - вторичные хладоносители
  - гидравлика насосов
  - число Рейнольдса
  - гликольные растворы
weight: 3
---

## Роль вязкости в системах вторичного хладоснабжения

Вязкость — наиболее температурно-чувствительное свойство вторичных хладоносителей. Она определяет число Рейнольдса, режим течения, потери давления, коэффициенты теплоотдачи и потребляемую мощность насосов. При рабочих температурах ниже −18 °C вязкость гликолевых растворов может превышать водяную в 10–50 раз, что кардинально меняет гидравлику системы.

Все вторичные хладоносители, применяемые в ОВиК, — **ньютоновские жидкости**: вязкость не зависит от скорости сдвига, напряжение сдвига линейно связано со скоростью деформации:

{{< formula display="true" >}}
\tau = \mu \frac{du}{dy}
{{< /formula >}}

Это упрощает расчёты: для ньютоновской жидкости при заданных $Re$ и $Pr$ применяются стандартные корреляции без поправок на реологию.

---

## Температурная зависимость: уравнение Аррениуса

Динамическая вязкость жидких хладоносителей экспоненциально убывает с ростом температуры:

{{< formula display="true" >}}
\mu(T) = A \cdot \exp\!\left(\frac{B}{T}\right)
{{< /formula >}}

где $T$ — абсолютная температура, К; $A$ и $B$ — эмпирические константы, зависящие от концентрации.

Уравнение Фогеля (Vogel–Fulcher–Tammann) обеспечивает более высокую точность в широком диапазоне:

{{< formula display="true" >}}
\mu(T) = A \cdot \exp\!\left(\frac{B}{T - T_0}\right)
{{< /formula >}}

где $T_0$ — температура Фогеля, обычно на 100–150 К ниже точки замерзания. Применяется при расчётах в области низких температур (ниже −30 °C).

**Температурный коэффициент вязкости** $\beta = -(1/\mu)(d\mu/dT)$ для гликолей: 0,02–0,05 К⁻¹. Снижение температуры на 5 °C увеличивает $\mu$ на 25–40 % — нелинейный эффект.

---

## Таблицы динамической вязкости

### Растворы этиленгликоля (EG)

{{< table title="Динамическая вязкость растворов EG, мПа·с (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Температура, °C | 0 % (вода) | 10 % | 20 % | 30 % | 40 % | 50 % | 60 % |
|----------------:|----------:|-----:|-----:|-----:|-----:|-----:|-----:|
| 15 | 1,12 | 1,31 | 1,55 | 1,93 | 2,51 | 3,48 | 5,13 |
| 4 | 1,55 | 1,85 | 2,26 | 2,91 | 3,95 | 5,70 | 8,90 |
| −7 | 2,09 | 2,56 | 3,23 | 4,31 | 6,10 | 9,35 | 15,5 |
| −18 | 2,73 | 3,46 | 4,57 | 6,40 | 9,60 | 15,6 | 27,3 |
| −29 | 3,49 | 4,60 | 6,40 | 9,50 | 15,0 | 26,0 | 48,5 |
| −40 | — | 6,10 | 8,90 | 14,0 | 23,5 | 44,0 | 88,0 |
{{< /table >}}

### Растворы пропиленгликоля (PG)

{{< table title="Динамическая вязкость растворов PG, мПа·с (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Температура, °C | 0 % (вода) | 10 % | 20 % | 30 % | 40 % | 50 % | 60 % |
|----------------:|----------:|-----:|-----:|-----:|-----:|-----:|-----:|
| 15 | 1,12 | 1,38 | 1,74 | 2,30 | 3,20 | 4,75 | 7,50 |
| 4 | 1,55 | 1,98 | 2,62 | 3,62 | 5,25 | 8,15 | 13,5 |
| −7 | 2,09 | 2,78 | 3,85 | 5,60 | 8,60 | 14,0 | 24,5 |
| −18 | 2,73 | 3,80 | 5,50 | 8,50 | 13,8 | 23,5 | 43,0 |
| −29 | 3,49 | 5,15 | 7,90 | 12,9 | 22,0 | 39,5 | 76,5 |
| −40 | — | 7,00 | 11,2 | 19,5 | 35,0 | 67,0 | 140 |
{{< /table >}}

PG при той же концентрации имеет вязкость на 15–25 % выше, чем EG.

### Рассолы хлорида кальция (CaCl₂)

{{< table title="Динамическая вязкость растворов CaCl₂, мПа·с (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Температура, °C | 15 % масс. | 20 % масс. | 25 % масс. | 29,9 % (эвтектика) |
|----------------:|----------:|----------:|----------:|------------------:|
| 15 | 1,42 | 1,68 | 2,08 | 2,60 |
| 4 | 1,88 | 2,28 | 2,90 | 3,75 |
| −7 | 2,48 | 3,08 | 4,08 | 5,40 |
| −18 | 3,28 | 4,18 | 5,80 | 7,90 |
| −29 | 4,35 | 5,70 | 8,20 | 11,5 |
| −40 | 5,85 | 7,85 | 11,8 | 17,0 |
{{< /table >}}

### Рассолы хлорида натрия (NaCl)

{{< table title="Динамическая вязкость растворов NaCl, мПа·с (ASHRAE Handbook Fundamentals Ch. 31)" >}}
| Температура, °C | 10 % масс. | 15 % масс. | 20 % масс. | 23,3 % (эвтектика) |
|----------------:|----------:|----------:|----------:|------------------:|
| 15 | 1,23 | 1,38 | 1,61 | 1,78 |
| 4 | 1,62 | 1,85 | 2,20 | 2,45 |
| −7 | 2,15 | 2,50 | 3,05 | 3,45 |
| −18 | 2,85 | 3,38 | 4,25 | 4,85 |
{{< /table >}}

Хлоридные рассолы имеют существенно меньшую вязкость по сравнению с гликолями при аналогичной криозащите — ключевое преимущество в системах с высокими расходами.

---

## Кинематическая вязкость и число Рейнольдса

Кинематическая вязкость:

{{< formula display="true" >}}
\nu = \frac{\mu}{\rho},\quad \text{1 мм}^2/\text{с} = 1\text{ сСт}
{{< /formula >}}

Число Рейнольдса для течения в трубе:

{{< formula display="true" >}}
Re = \frac{w d}{\nu} = \frac{\rho w d}{\mu}
{{< /formula >}}

**Граничные значения режимов:**
- $Re < 2\,300$ — ламинарный режим ($\lambda = 64/Re$, потери давления $\propto \mu$);
- $2\,300 < Re < 4\,000$ — переходная зона (нестабильный режим);
- $Re > 4\,000$ — турбулентный режим ($\lambda$ по Блазиусу или Коулбруку).

---

## Пример: эффект повышения вязкости на расчёт системы

**Условие.** Закрытый рассольный контур. Хладоноситель — 40 % PG. Трубопровод: $d = 50\ \text{мм}$, $L = 150\ \text{м}$, $\dot{V} = 10\ \text{м}^3/\text{ч}$. Требуется оценить изменение потерь давления при охлаждении с 15 °C до −18 °C.

**Скорость в трубе:**

{{< formula display="true" >}}
w = \frac{\dot{V}}{(\pi d^2/4)} = \frac{10/3600}{0{,}001963} = 1{,}42\ \text{м/с}
{{< /formula >}}

**При 15 °C** ($\mu = 3{,}20\ \text{мПа·с}$, $\rho = 1\,030\ \text{кг/м}^3$):

{{< formula display="true" >}}
Re_{15} = \frac{1030 \times 1{,}42 \times 0{,}05}{0{,}00320} = 22\,900 \quad\text{(турбулентный)}
{{< /formula >}}

$\lambda_{15} = 0{,}316 \times 22900^{-0{,}25} = 0{,}0254$; $\Delta p_{15} = 0{,}0254 \times (150/0{,}05) \times (1030 \times 1{,}42^2/2) = 79{,}0\ \text{кПа}$.

**При −18 °C** ($\mu = 13{,}8\ \text{мПа·с}$, $\rho = 1\,045\ \text{кг/м}^3$):

{{< formula display="true" >}}
Re_{-18} = \frac{1045 \times 1{,}42 \times 0{,}05}{0{,}01380} = 5\,390 \quad\text{(турбулентный)}
{{< /formula >}}

$\lambda_{-18} = 0{,}316 \times 5390^{-0{,}25} = 0{,}0368$; $\Delta p_{-18} = 0{,}0368 \times 3000 \times (1045 \times 1{,}01) = 116\ \text{кПа}$.

{{< table title="Результаты расчёта: сравнение при 15 °C и −18 °C" >}}
| Параметр | При 15 °C | При −18 °C | Изменение |
|:---------|:---------:|:----------:|:---------:|
| Вязкость, мПа·с | 3,20 | 13,8 | +331 % |
| Re | 22 900 | 5 390 | −76 % |
| Коэффициент трения λ | 0,0254 | 0,0368 | +45 % |
| Перепад давления, кПа | 79 | 116 | +47 % |
| Режим течения | Турбулентный | Турбулентный | — |
{{< /table >}}

Если расход снизить вдвое (для экономии энергии при частичной нагрузке), $Re_{-18}$ упадёт до ~2 700 — переходная зона. В ламинарном режиме потери давления с дальнейшим охлаждением нарастают линейно с $\mu$, а теплоотдача резко ухудшается.

---

## Коррекция насосов при работе с вязкими жидкостями

Кривые производительности центробежных насосов от производителей — для воды при 15–20 °C. При переходе на гликоль необходима коррекция по ANSI/HI 9.6.7 (Hydraulic Institute):

**Параметры коррекции:**
- $C_Q$ — коэффициент расхода (0,95–1,00 для большинства режимов);
- $C_H$ — коэффициент напора (0,60–0,95 в зависимости от $\nu$);
- $C_\eta$ — коэффициент КПД (0,50–0,95).

**Исправленная мощность насоса:**

{{< formula display="true" >}}
N_{\text{гликоль}} = \frac{\dot{V}_{\text{гликоль}} \cdot \Delta p_{\text{гликоль}}}{\eta_{\text{гликоль}}}
{{< /formula >}}

**Практический алгоритм:**
1. Определить $\dot{V}$ и $\Delta p$ для гликолевого контура (с учётом роста расхода из-за меньшего $c_p$).
2. Вычислить $\nu$ при минимальной рабочей температуре.
3. Применить коэффициенты HI для нахождения рабочей точки насоса.
4. Проверить достаточность NPSH с учётом реальной плотности.
5. Выбрать мощность двигателя с запасом на холодный пуск (максимальная $\mu$).

**Типы насосов:**
- Центробежные насосы — до $\nu \approx 300\ \text{сСт}$ с коррекцией; выше — падение КПД критическое.
- Объёмные насосы (шестерённые, героторные) — предпочтительны при $\nu > 300\ \text{сСт}$; КПД при умеренной вязкости может слегка расти.

---

## Зависимость вязкости от концентрации: нелинейность

Смеси гликоль–вода не подчиняются правилу аддитивности:

{{< formula display="true" >}}
\mu_{\text{смесь}} \gg x_{\text{гликоль}} \cdot \mu_{\text{гликоль}} + x_{\text{вода}} \cdot \mu_{\text{вода}}
{{< /formula>}}

Максимум вязкости смеси EG–вода при 4 °C достигается при концентрации ~70–75 % масс. — значительно ниже, чем у чистого EG (19,2 мПа·с), а при 50 % — уже 5,7 мПа·с. Этот «пик» обусловлен водородно-связанными кластерами гликоль–вода с пониженной молекулярной подвижностью.

**Следствие:** концентрации > 50–55 % масс. дают непропорционально высокую вязкость при минимальном приросте криозащиты; проектировать на концентрации > 55 % не рекомендуется.

---

## Классификация воздействия вязкости

{{< table title="Категории воздействия вязкости на проектирование системы" >}}
| Категория | Температура / Концентрация | Коэффициент роста $\mu$ (VR) | Последствия |
|:----------|:--------------------------|:---------------------------:|:-----------|
| Лёгкое | > 0 °C при ≤ 30 % | < 1,5 | Стандартный выбор насоса, минимальные поправки |
| Умеренное | 0…−18 °C при 30–40 % | 1,5–3,0 | Поправочные коэффициенты HI; рост $\Delta p$ на 50–200 % |
| Серьёзное | < −18 °C при > 40 % | > 3,0 | Специализированный выбор насоса; риск ламинарного режима; снижение теплоотдачи |
{{< /table >}}

---

## Нормативная база

- ASHRAE Handbook Fundamentals, Chapter 31 «Secondary Coolants in Refrigeration Systems».
- ANSI/HI 9.6.7 — Rotodynamic Pumps: Effects of Liquid Viscosity on Performance.
- NIST REFPROP — базовые теплофизические свойства.
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха».
- ГОСТ 28547 — методы испытания теплоносителей.

---

## Ключевые выводы

1. Вязкость гликолевых растворов при рабочих низкотемпературных режимах (−18…−40 °C) в 10–50 раз превышает водяную — это главный фактор при выборе насосов и расчёте трубопроводов.
2. При снижении температуры следует проверять $Re$: переход в ламинарный режим ($Re < 2\,300$) резко увеличивает потери давления и ухудшает теплоотдачу.
3. Коррекция центробежных насосов по методу HI (ANSI/HI 9.6.7) обязательна при кинематической вязкости хладоносителя > 3–5 мм²/с.
4. Хлоридные рассолы при той же криозащите имеют вязкость в 3–5 раз ниже, чем гликольные растворы — это определяет их преимущество в системах с высокими расходами.
5. Концентрации EG и PG выше 55–60 % масс. нецелесообразны из-за нелинейного роста вязкости при минимальном выигрыше в криозащите.
