---
title: "Термофизические свойства холодильных агентов"
aliases: ["Термофизические свойства холодильных агентов"]
description: "Термодинамические и транспортные свойства холодильных агентов: данные насыщения, диаграммы P–h и T–s, уравнения состояния, таблицы свойств для анализа холодильного цикла и проектирования систем ОВК."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["термофизические свойства", "холодильные агенты", "хладагенты", "диаграмма P-h", "энтальпия", "уравнения состояния", "REFPROP", "насыщение", "перегрев", "переохлаждение"]
categories: ["Свойства материалов", "Холодильные агенты"]
tags: ["термодинамика", "хладагенты", "холодильный цикл", "ASHRAE", "NIST REFPROP"]
weight: 1
---

Термофизические свойства холодильных агентов составляют инженерную базу для анализа холодильного цикла, выбора оборудования и прогноза производительности системы. Точные данные свойств, охватывающие области насыщения, перегрева и переохлаждения, обеспечивают строгие расчёты работы компрессора, производительности теплообменника, выбора регулирующего устройства и коэффициента производительности (COP, Coefficient of Performance).

## Категории свойств

Свойства холодильных агентов делятся на четыре категории, служащих различным аналитическим целям.

**Термодинамические свойства** — давление, температура, удельный объём, энтальпия, энтропия, внутренняя энергия — определяют термодинамическое состояние вещества. Они необходимы для анализа цикла на основе первого и второго законов термодинамики.

**Транспортные свойства** — динамическая вязкость (dynamic viscosity), теплопроводность (thermal conductivity), коэффициент температуропроводности (thermal diffusivity) — управляют переносом импульса, энергии и массы. Они используются при проектировании теплообменников, расчёте гидравлических сопротивлений и прогнозе коэффициентов конвективного теплообмена.

**Свойства фазового равновесия** — давление насыщения, плотности жидкой и паровой фаз, критические параметры — описывают границы фаз и поведение двухфазной системы. Они определяют проектирование испарителей и конденсаторов.

**Поверхностные свойства** — поверхностное натяжение (surface tension) — влияют на пузырьковое кипение, каплеобразование и взаимодействие хладагента с маслом в системе.

## Анализ холодильного цикла

Парокомпрессионный холодильный цикл (vapour-compression refrigeration cycle) включает четыре процесса, каждый из которых требует специфических данных свойств.

**Сжатие 1→2** — компрессор повышает давление перегретого пара от давления испарителя до давления конденсатора. Удельная работа сжатия:

{{< formula display="true" >}}
W_{\text{комп}} = \dot{m}(h_2 - h_1)
{{< /formula >}}

Для расчёта требуются: энтальпия в области перегрева при условиях всасывания и нагнетания; путь адиабатного сжатия {{< formula >}}h_{2s} = h(s_1, P_2){{< /formula >}} для определения изоэнтропного КПД.

**Конденсация 2→3** — охлаждение перегретого пара до насыщения, конденсация и переохлаждение жидкости. Удельный отвод теплоты:

{{< formula display="true" >}}
Q_{\text{конд}} = \dot{m}(h_2 - h_3)
{{< /formula >}}

Требуются: свойства в области перегрева, свойства насыщения при давлении конденсатора, энтальпия переохлаждённой жидкости.

**Расширение 3→4** — дросселирование при постоянной энтальпии через терморегулирующий вентиль (ТРВ) или капиллярную трубку:

{{< formula display="true" >}}
h_4 = h_3
{{< /formula >}}

Степень сухости (vapour quality) на входе в испаритель:

{{< formula display="true" >}}
x_4 = \frac{h_4 - h_{f,4}}{h_{g,4} - h_{f,4}}
{{< /formula >}}

**Испарение 4→1** — кипение двухфазной смеси с переходом в перегретый пар. Удельная холодопроизводительность:

{{< formula display="true" >}}
Q_{\text{исп}} = \dot{m}(h_1 - h_4)
{{< /formula >}}

**Коэффициент производительности:**

{{< formula display="true" >}}
\text{COP} = \frac{Q_{\text{исп}}}{W_{\text{комп}}} = \frac{h_1 - h_4}{h_2 - h_1}
{{< /formula >}}

## Свойства насыщения

На линии насыщения жидкость и пар сосуществуют в равновесии. Соотношение Клаузиуса–Клапейрона (Clausius–Clapeyron) связывает наклон кривой давления насыщения с теплотой фазового перехода:

{{< formula display="true" >}}
\frac{dP}{dT} = \frac{h_{fg}}{T \cdot v_{fg}}
{{< /formula >}}

где {{< formula >}}h_{fg} = h_g - h_f{{< /formula >}} — удельная теплота парообразования (кДж/кг), {{< formula >}}v_{fg} = v_g - v_f{{< /formula >}} — изменение удельного объёма при фазовом переходе (м³/кг).

**Ключевые параметры насыщенной жидкости:** плотность {{< formula >}}\rho_f{{< /formula >}}, энтальпия {{< formula >}}h_f{{< /formula >}}, энтропия {{< formula >}}s_f{{< /formula >}}, удельный объём {{< formula >}}v_f{{< /formula >}}.

**Ключевые параметры насыщенного пара:** {{< formula >}}\rho_g{{< /formula >}}, {{< formula >}}h_g{{< /formula >}}, {{< formula >}}s_g{{< /formula >}}, {{< formula >}}v_g{{< /formula >}}.

Высокое значение {{< formula >}}h_{fg}{{< /formula >}} означает большой холодильный эффект на единицу массы хладагента. Отношение {{< formula >}}v_g/v_f{{< /formula >}} варьируется от 100 до 1000 в зависимости от давления и определяет требования к рабочему объёму компрессора.

## Свойства перегретого пара

Перегретый пар (superheated vapour) существует выше температуры насыщения при данном давлении. Степень перегрева:

{{< formula display="true" >}}
\Delta T_{\text{пер}} = T - T_{\text{нас}}(P)
{{< /formula >}}

Типичный перегрев всасывания компрессора: 5–11 °C — обеспечивает сухое сжатие и предотвращает гидравлический удар. Типичный перегрев нагнетания: 20–55 °C в зависимости от степени давления и свойств хладагента.

Таблицы перегрева организованы по сетке температура–давление. Вблизи линии насыщения поведение хладагента существенно отличается от идеального газа и требует фундаментальных уравнений состояния.

## Свойства переохлаждённой жидкости

Переохлаждённая жидкость (subcooled liquid) существует ниже температуры насыщения при данном давлении. Степень переохлаждения:

{{< formula display="true" >}}
\Delta T_{\text{пер.ох}} = T_{\text{нас}}(P) - T
{{< /formula >}}

Типичное переохлаждение на выходе конденсатора: 3–8 °C — обеспечивает подачу только жидкого хладагента в ТРВ. Свойства жидкости слабо зависят от давления: в приближении несжимаемой жидкости энтальпия определяется преимущественно температурой.

## Диаграммы давление–энтальпия

Диаграмма P–h (pressure–enthalpy diagram) является стандартным инструментом для визуализации холодильного цикла. Логарифмическая ось давления (вертикальная) и линейная ось энтальпии (горизонтальная) позволяют представить все процессы цикла в виде линий на одном графике.

**Купол насыщения (saturation dome)** — колокообразная кривая, разделяющая переохлаждённую жидкость (слева), двухфазную область (внутри купола) и перегретый пар (справа). Критическая точка — в вершине купола.

**Изотермы (isotherms)** — горизонтальные в двухфазной области, почти вертикальные в жидкостной, наклонные в области перегрева.

**Изоэнтропы (isentropes)** — крутые кривые в области перегрева, представляют путь идеального адиабатного сжатия.

**Линии паросодержания (quality lines)** — расходятся из критической точки, обозначают x = 0,1; 0,2; ...; 0,9.

## Диаграммы температура–энтропия

Диаграмма T–s (temperature–entropy diagram) подчёркивает анализ по второму закону термодинамики:

- **Площадь под кривым** представляет теплоту: {{< formula >}}Q = \int T \, ds{{< /formula >}}.
- **Площадь, ограниченная контуром цикла**, — чистую работу.
- **Цикл Карно** на T–s диаграмме имеет форму прямоугольника.
- **Реальный цикл** — трапецию со скруглениями, раскрывающую необратимости через генерацию энтропии.

## Уравнения состояния

Точный расчёт свойств требует сложных уравнений состояния (EOS, equation of state). Формулировка через свободную энергию Гельмгольца (Helmholtz free energy) {{< formula >}}a(\rho, T){{< /formula >}} обеспечивает расчёт всех термодинамических свойств через частные производные:

{{< formula display="true" >}}
P = \rho^2 \left(\frac{\partial a}{\partial \rho}\right)_T, \quad s = -\left(\frac{\partial a}{\partial T}\right)_\rho, \quad h = a - T\left(\frac{\partial a}{\partial T}\right)_\rho + \frac{P}{\rho}
{{< /formula >}}

NIST REFPROP v10 реализует многопараметрические уравнения Гельмгольца, достигая точности ±0,1 % по плотности и ±0,5 % по производным свойствам для большинства хладагентов (ASHRAE Handbook Fundamentals, гл. 30).

Кубические уравнения (Peng–Robinson, Soave–Redlich–Kwong) дают погрешность 5–15 % вблизи линии насыщения, допустимы лишь для предварительных расчётов.

## Транспортные свойства

**Динамическая вязкость** {{< formula >}}\mu{{< /formula >}} входит в число Рейнольдса {{< formula >}}\text{Re} = \rho V D / \mu{{< /formula >}}, определяющее режим течения.

- Жидкая фаза: 100–500 мкПа·с;
- Паровая фаза: 10–20 мкПа·с, возрастает с температурой.

**Теплопроводность** {{< formula >}}k{{< /formula >}} входит в закон Фурье {{< formula >}}q'' = -k \nabla T{{< /formula >}} и в число Нуссельта {{< formula >}}\text{Nu} = h D / k{{< /formula >}}.

- {{< formula >}}k{{< /formula >}} жидкости: 60–120 мВт/(м·К);
- {{< formula >}}k{{< /formula >}} пара: 10–20 мВт/(м·К).

**Число Прандтля** {{< formula >}}\text{Pr} = \mu c_p / k{{< /formula >}}: 3–6 для жидкой фазы, 0,7–0,9 для паровой.

## Смеси холодильных агентов

Зеотропные смеси (zeotropic blends) демонстрируют температурный глайд (temperature glide) при фазовом переходе:

{{< formula display="true" >}}
\Delta T_{\text{глайд}} = T_{\text{точки росы}} - T_{\text{точки кипения}}
{{< /formula >}}

Глайд составляет 0,1–0,2 °C для близкоазеотропных смесей (R-410A) и до 6 °C для зеотропов с широким разбросом летучести (R-407C). При утечке пара состав жидкой фазы сдвигается — зарядка должна производиться жидкостью из баллона.

## Критическая точка и трансекритические циклы

Критическая точка (critical point) — максимальные температура и давление, при которых сосуществуют различимые жидкая и паровая фазы.

{{< table title="Критические параметры распространённых хладагентов" >}}
| Хладагент | {{< formula >}}T_c{{< /formula >}}, °C | {{< formula >}}P_c{{< /formula >}}, МПа | {{< formula >}}h_c{{< /formula >}}, кДж/кг |
|-----------|---------|---------|---------|
| R-134a    | 101,1   | 4,06    | 389,6   |
| R-410A    | 70,1    | 4,90    | 282,6   |
| R-32      | 78,1    | 5,78    | 415,3   |
| R-744 (CO₂) | 31,1 | 7,38    | 332,3   |
| R-717 (NH₃) | 132,3 | 11,33  | 1121,8  |
{{< /table >}}

Системы на CO₂ (R-744) с {{< formula >}}T_c = 31{,}1{{< /formula >}} °C работают в трансэкритическом режиме в умеренном и тёплом климате. Газовый охладитель заменяет конденсатор; оптимальное давление нагнетания определяется из условия максимума COP, а не условия конденсации.

## Численный пример — холодильный цикл на R-134a

**Условия:** испарение при −10 °C, конденсация при 40 °C, перегрев 5 К, переохлаждение 5 К, изоэнтропный КПД компрессора {{< formula >}}\eta_{is} = 0{,}75{{< /formula >}}.

По данным NIST REFPROP v10:

{{< table title="Точки холодильного цикла R-134a" >}}
| Точка | Состояние | P, кПа | T, °C | h, кДж/кг | s, кДж/(кг·К) |
|-------|-----------|--------|-------|-----------|---------------|
| 1 (вход компрессора) | Перегретый пар | 200,7 | −5 | 395,8 | 1,734 |
| 2s (идеальное нагнетание) | Перегретый пар | 1017 | 49,7 | 432,1 | 1,734 |
| 2 (реальное нагнетание) | Перегретый пар | 1017 | 59,4 | 444,3 | 1,782 |
| 3 (выход конденсатора) | Переохл. жидкость | 1017 | 35 | 249,7 | 1,171 |
| 4 (вход испарителя) | Двухфазная | 200,7 | −10 | 249,7 | 1,185 |
{{< /table >}}

Расчёт показателей цикла:

{{< formula display="true" >}}
Q_{\text{исп}} = h_1 - h_4 = 395{,}8 - 249{,}7 = 146{,}1 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
W_{\text{комп}} = h_2 - h_1 = 444{,}3 - 395{,}8 = 48{,}5 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
\text{COP} = \frac{146{,}1}{48{,}5} = 3{,}01
{{< /formula >}}

Степень сухости на входе в испаритель:

{{< formula display="true" >}}
x_4 = \frac{h_4 - h_f}{h_{fg}} = \frac{249{,}7 - 186{,}7}{195{,}4} = 0{,}322
{{< /formula >}}

## Источники данных

**NIST REFPROP v10** реализует фундаментальные уравнения Гельмгольца для 140+ веществ и смесей — отраслевой стандарт по точности.

**ASHRAE Handbook Fundamentals, гл. 30** содержит таблицы насыщения и перегрева для распространённых хладагентов — достаточно для ручных расчётов.

**CoolProp** — библиотека с открытым исходным кодом, реализующая уравнения, совместимые с REFPROP. Свободно доступна для интеграции в расчётное ПО.

Нормативные документы: ASHRAE Standard 34, ISO 817, EN 378, СП 60.13330, ГОСТ 28547.
