---
title: "Диаграммы давление–энтальпия"
aliases: ["Диаграммы давление–энтальпия"]
description: "Диаграммы давление–энтальпия (P–h) для анализа парокомпрессионного холодильного цикла: купол насыщения, изоэнтропы, линии паросодержания, области переохлаждения и перегрева, определение свойств хладагента, диагностика систем HVAC."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["диаграмма P-h", "давление-энтальпия", "холодильный цикл", "купол насыщения", "хладагенты", "изоэнтропа", "COP", "ASHRAE", "REFPROP"]
categories: ["Свойства материалов", "Холодильные агенты"]
tags: ["диаграмма P-h", "термодинамика", "холодильный цикл", "HVAC", "NIST REFPROP"]
weight: 3
---

Диаграмма давление–энтальпия (P–h diagram, диаграмма Молье) является стандартным графическим инструментом для анализа парокомпрессионного холодильного цикла. Логарифмическая ось давления (вертикальная) и линейная ось удельной энтальпии (горизонтальная) позволяют отобразить все процессы цикла в виде линий на одном графике, непосредственно связывая геометрические расстояния с тепловыми потоками и работой.

## Координатная система диаграммы

**Вертикальная ось — абсолютное давление P (МПа или кПа), логарифмическая шкала.** Логарифмическое масштабирование сжимает область высоких давлений и расширяет низкую область, обеспечивая удобное разрешение для условий испарения. Для R-134a диапазон: 0,1–4,0 МПа.

**Горизонтальная ось — удельная энтальпия h (кДж/кг), линейная шкала.** Горизонтальное расстояние между двумя точками непосредственно соответствует изменению энтальпии, что позволяет графически считывать теплоту и работу.

Выбор логарифмической шкалы давления обусловлен соотношением Клаузиуса–Клапейрона (Clausius–Clapeyron equation): давление насыщения меняется экспоненциально с температурой, поэтому на логарифмической шкале кривые насыщения приобретают удобную для работы форму.

## Купол насыщения и области фаз

Кривая насыщения (saturation dome) образует характерную куполообразную границу, разделяющую три области.

**Слева от купола — переохлаждённая жидкость (subcooled liquid).** Температура хладагента ниже температуры насыщения при данном давлении. Изотермы почти вертикальны: жидкость практически несжимаема.

**Внутри купола — двухфазная область.** Жидкость и пар сосуществуют в равновесии. Степень сухости (vapour quality) {{< formula >}}x{{< /formula >}} — массовая доля пара: при {{< formula >}}x = 0{{< /formula >}} — насыщенная жидкость (линия кипения, bubble line), при {{< formula >}}x = 1{{< /formula >}} — насыщенный пар (линия росы, dew line). Изотермы совпадают с изобарами — горизонтальные линии.

**Справа от купола — перегретый пар (superheated vapour).** Температура выше температуры насыщения при данном давлении. Изотермы наклонены вправо-вниз и постепенно приближаются к форме идеального газа.

Критическая точка (critical point) — вершина купола: выше неё различие между жидкостью и паром исчезает.

## Семейства линий на диаграмме

### Изотермы (isotherms, T = const)

- В жидкостной области: почти вертикальные, небольшой наклон влево (слабая зависимость {{< formula >}}h{{< /formula >}} от {{< formula >}}P{{< /formula >}}).
- В двухфазной области: горизонтальные ({{< formula >}}T_{\text{нас}} = f(P){{< /formula >}}).
- В области перегрева: изгибаются вправо-вниз; при высоком перегреве приближаются к вертикали (идеальный газ: {{< formula >}}h{{< /formula >}} не зависит от {{< formula >}}P{{< /formula >}}).

### Изоэнтропы (isentropes, s = const)

Линии постоянной энтропии проходят наклонно через все три области. В области перегрева они имеют крутой наклон вверх-вправо и представляют путь идеального адиабатного сжатия в компрессоре. Отклонение реального сжатия от изоэнтропы количественно определяет изоэнтропный КПД:

{{< formula display="true" >}}
\eta_{is} = \frac{h_{2s} - h_1}{h_2 - h_1}
{{< /formula >}}

### Линии постоянного объёма (isochores, v = const)

Появляются в области перегрева с более крутым наклоном, чем изоэнтропы. Полезны для анализа мёртвого пространства поршневых компрессоров.

### Линии паросодержания (quality lines, x = const)

Расположены внутри купола, расходятся из критической точки. Наносятся с шагом {{< formula >}}\Delta x = 0{,}1{{< /formula >}} или {{< formula >}}0{,}05{{< /formula >}}.

## Представление холодильного цикла

Базовый парокомпрессионный цикл образует четырёхугольник на диаграмме P–h.

{{< diagram title="Парокомпрессионный цикл на диаграмме P-h" >}}
graph LR
    A["1: Вход компрессора\nПерегретый пар\nP_исп, h₁"] -->|"1→2: Сжатие\nпо изоэнтропе (идеально)"| B["2: Нагнетание\nПерегретый пар\nP_конд, h₂"]
    B -->|"2→3: Конденсация\nпри P=const"| C["3: Выход конденсатора\nПереохл. жидкость\nP_конд, h₃"]
    C -->|"3→4: Дросселирование\nh=const (ТРВ)"| D["4: Вход испарителя\nДвухфазная смесь\nP_исп, h₄"]
    D -->|"4→1: Испарение\nпри P=const"| A
{{< /diagram >}}

**Процесс 1→2 (Сжатие).** Перегретый пар сжимается от {{< formula >}}P_{\text{исп}}{{< /formula >}} до {{< formula >}}P_{\text{конд}}{{< /formula >}}. Идеальный путь — по изоэнтропе (вертикально вверх). Реальный путь отклоняется вправо из-за необратимостей. Удельная работа: {{< formula >}}w = h_2 - h_1{{< /formula >}}.

**Процесс 2→3 (Конденсация).** Горизонтальная линия влево при постоянном давлении конденсатора: охлаждение перегрева → конденсация (при постоянной температуре внутри купола) → переохлаждение. Удельный отвод теплоты: {{< formula >}}q_c = h_2 - h_3{{< /formula >}}.

**Процесс 3→4 (Дросселирование).** Вертикальная линия вниз: {{< formula >}}h_4 = h_3{{< /formula >}} (изоэнтальпийный процесс). Давление падает от {{< formula >}}P_{\text{конд}}{{< /formula >}} до {{< formula >}}P_{\text{исп}}{{< /formula >}}, образуется двухфазная смесь. Процесс необратим: энтропия возрастает.

**Процесс 4→1 (Испарение).** Горизонтальная линия вправо при постоянном давлении испарителя: кипение двухфазной смеси с переходом в перегретый пар. Удельная холодопроизводительность: {{< formula >}}q_e = h_1 - h_4{{< /formula >}}.

**Коэффициент производительности:**

{{< formula display="true" >}}
\text{COP} = \frac{q_e}{w} = \frac{h_1 - h_4}{h_2 - h_1}
{{< /formula >}}

## Считывание свойств с диаграммы

По координатам точки на диаграмме непосредственно считываются:

- {{< formula >}}P{{< /formula >}} и {{< formula >}}h{{< /formula >}} — с осей.
- Температура {{< formula >}}T{{< /formula >}} — по изотерме, проходящей через точку.
- Энтропия {{< formula >}}s{{< /formula >}} — по изоэнтропе через точку.
- Степень сухости {{< formula >}}x{{< /formula >}} — интерполяция между линиями качества внутри купола.
- Степень перегрева: {{< formula >}}\Delta T_{\text{пер}} = T - T_{\text{нас}}(P){{< /formula >}}.
- Степень переохлаждения: {{< formula >}}\Delta T_{\text{пер.ох}} = T_{\text{нас}}(P) - T{{< /formula >}}.

## Диагностика систем по диаграмме P–h

Измеренные давления и температуры можно нанести на диаграмму как точки состояния и сопоставить с проектными значениями.

**Недостаточное переохлаждение** на выходе конденсатора: точка состояния близко к линии {{< formula >}}x = 0{{< /formula >}}, риск образования паровых пробок в жидкостной линии. Причины: недостаточная ёмкость конденсатора, высокая температура наружного воздуха, нехватка заряда хладагента.

**Избыточный перегрев** на входе компрессора: точка состояния смещена далеко вправо от купола. Снижается объёмная производительность компрессора, растёт температура нагнетания. Причины: недостаточная подача через ТРВ, малый заряд, загрязнение испарителя.

**Высокая температура нагнетания**: конечная точка сжатия смещена к более горячим изотермам. Причины: высокая степень давления, избыточный перегрев всасывания, низкий изоэнтропный КПД.

**Затопленный испаритель**: точка всасывания компрессора находится внутри купола или близко к линии {{< formula >}}x = 1{{< /formula >}} — риск гидравлического удара.

**Трансэкритическая работа** для CO₂ (R-744): давление нагнетания превышает критическое {{< formula >}}P_c = 7{,}38{{< /formula >}} МПа. Правая верхняя точка цикла уходит за купол в надкритическую область; конденсатора нет, вместо него — газовый охладитель.

## Особенности диаграмм различных хладагентов

{{< table title="Характеристики P–h диаграмм распространённых хладагентов" >}}
| Хладагент | {{< formula >}}T_c{{< /formula >}}, °C | {{< formula >}}P_c{{< /formula >}}, МПа | Наклон купола | Тип цикла |
|-----------|---------|---------|---------------|-----------|
| R-134a    | 101,1   | 4,06    | Умеренно «сухой» | Субкритический |
| R-1234yf  | 94,7    | 3,38    | Умеренно «сухой» | Субкритический |
| R-410A    | 70,1    | 4,90    | «Сухой» | Субкритический |
| R-32      | 78,1    | 5,78    | «Сухой» | Субкритический |
| R-744 (CO₂) | 31,1 | 7,38  | «Сухой», крутой | Транскритический |
| R-717 (NH₃) | 132,3 | 11,33 | «Сухой» | Субкритический |
{{< /table >}}

Хладагенты с «сухим» куполом (купол наклонён вправо) при изоэнтропном сжатии всегда выходят в область перегретого пара. Хладагенты с «влажным» куполом рискуют попаданием капель жидкости в компрессор.

## Численный пример — цикл на R-410A

**Условия:** испарение {{< formula >}}T_{\text{исп}} = 5{{< /formula >}} °C, конденсация {{< formula >}}T_{\text{конд}} = 45{{< /formula >}} °C, перегрев 5 К, переохлаждение 5 К, {{< formula >}}\eta_{is} = 0{,}78{{< /formula >}}.

По NIST REFPROP v10 (ASHRAE Handbook Fundamentals, гл. 30):

{{< table title="Параметры точек цикла R-410A" >}}
| Точка | P, МПа | T, °C | h, кДж/кг | s, кДж/(кг·К) |
|-------|--------|-------|-----------|---------------|
| 1 (всасывание) | 0,876 | 10,0 | 436,8 | 1,757 |
| 2s (изоэнтропа) | 2,930 | 60,1 | 476,4 | 1,757 |
| 2 (реальное) | 2,930 | 70,5 | 487,2 | 1,799 |
| 3 (выход конденсатора) | 2,930 | 40,0 | 271,1 | 1,211 |
| 4 (вход испарителя) | 0,876 | 5,0 | 271,1 | 1,228 |
{{< /table >}}

{{< formula display="true" >}}
q_e = 436{,}8 - 271{,}1 = 165{,}7 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
w_{\text{реал}} = 487{,}2 - 436{,}8 = 50{,}4 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
\text{COP} = \frac{165{,}7}{50{,}4} = 3{,}29
{{< /formula >}}

{{< formula display="true" >}}
\eta_{is} = \frac{476{,}4 - 436{,}8}{487{,}2 - 436{,}8} = \frac{39{,}6}{50{,}4} = 0{,}786 \approx 0{,}78 \checkmark
{{< /formula >}}

## Нормативные документы

- ASHRAE Handbook Fundamentals, гл. 30 — таблицы и диаграммы P–h для R-134a, R-410A, R-32, R-407C, NH₃, CO₂.
- NIST REFPROP v10 — эталонный источник данных для построения диаграмм.
- ASHRAE Standard 34 — классификация и безопасность хладагентов.
- ISO 817 — номенклатура хладагентов.
- EN 378-1 — требования к расчёту холодильных систем.
- СП 60.13330.2020 — отопление, вентиляция и кондиционирование воздуха.
