---
title: "Температурный дрейф смесевых хладагентов"
aliases: ["Температурный дрейф смесевых хладагентов"]
description: "Физическая природа, количественное описание и инженерные последствия температурного дрейфа (temperature glide) при фазовом переходе зеотропных хладагентных смесей в системах ОВК."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["температурный дрейф", "temperature glide", "зеотропные смеси", "R-407C", "испаритель", "LMTD", "теплообменник", "HVAC"]
categories: ["Теплофизика хладагентов"]
tags: ["хладагенты", "смеси", "теплообмен", "термодинамика"]
weight: 3
---

## Обзор

Температурный дрейф (temperature glide) — разность температур начала и конца фазового перехода зеотропной смеси хладагентов при постоянном давлении. Чистые вещества испаряются и конденсируются при фиксированной температуре; зеотропные смеси — при переменной, поскольку более летучие компоненты переходят в пар первыми, обогащая жидкость менее летучими.

Величина дрейфа ($\Delta T_{\text{glide}}$) варьируется от 0,1–0,2 К для практически азеотропных смесей (R-410A) до 5–8 К для выраженно зеотропных составов (R-407C, R-407F). Знание этого параметра необходимо для корректного расчёта среднелогарифмического температурного напора (LMTD) и проектирования противоточных теплообменников. Стандарты ISO 817 и ASHRAE 34 требуют указания дрейфа в паспортных данных каждой смеси.

## Физические принципы

### Природа явления

В двухфазной зоне зеотропной смеси состав жидкой и паровой фаз отличается в каждой точке процесса испарения. Более летучий компонент (меньшая $T_{\text{кип}}$) концентрируется в паровой фазе. По мере испарения жидкость обогащается менее летучими компонентами, которым нужна более высокая температура для перехода в пар. Поэтому температура кипения смеси монотонно возрастает по ходу испарения при постоянном давлении.

Для дифференциального участка испарителя изменение температуры насыщения смеси:

{{< formula display="true" >}}
dT_{\text{sat}} = -\left(\frac{\partial T}{\partial x_1}\right)_P dx_1
{{< /formula >}}

где $x_1$ — массовая доля более летучего компонента в жидкости; знак «минус» отражает снижение $x_1$ по ходу испарения.

### Количественная характеристика

Величина дрейфа определяется как:

{{< formula display="true" >}}
\Delta T_{\text{glide}} = T_{\text{dew}}(P) - T_{\text{bubble}}(P)
{{< /formula >}}

где $T_{\text{dew}}$ — температура точки росы (последняя капля жидкости), $T_{\text{bubble}}$ — температура начала кипения (первый пузырёк пара) при одном и том же давлении $P$.

{{< table title="Температурный дрейф распространённых смесевых хладагентов" >}}
| Хладагент | Состав, % мас. | $\Delta T_{\text{glide}}$, К | Область применения |
|-----------|---------------|-----------------------------|--------------------|
| R-410A | R-32/125 = 50/50 | 0,1–0,2 | Кондиционирование воздуха, высокое давление |
| R-404A | R-125/143a/134a = 44/52/4 | 0,4–0,5 | Низкотемпературные холодильные установки |
| R-407C | R-32/125/134a = 23/25/52 | 5,0–6,0 | Замена R-22, средние системы |
| R-407A | R-32/125/134a = 20/40/40 | 3,5–4,5 | Коммерческое холодоснабжение |
| R-407F | R-32/125/134a = 30/30/40 | 5,5–7,0 | Прямое расширение, средний температурный диапазон |
| R-507A | R-125/143a = 50/50 | 0,1–0,3 | Низкотемпературные установки |
{{< /table >}}

Данные из NIST REFPROP v10 и ASHRAE Handbook — Fundamentals (2021), Ch. 30.

## Влияние на теплообменники

### Испаритель с противотоком

В противоточном испарителе зеотропная смесь поглощает тепло при возрастающей температуре. Это позволяет лучше согласовать температурный профиль хладагента с профилем охлаждаемой среды (воздух, вода, рассол), снижая термодинамические необратимости.

Среднелогарифмический температурный напор (LMTD):

{{< formula display="true" >}}
\text{LMTD} = \frac{\Delta T_1 - \Delta T_2}{\ln\left(\dfrac{\Delta T_1}{\Delta T_2}\right)}
{{< /formula >}}

где $\Delta T_1$ и $\Delta T_2$ — температурные напоры на входе и выходе теплообменника. При наличии дрейфа температурный профиль хладагента приближается к линейному, что увеличивает LMTD по сравнению с изотермическим испарением чистого хладагента той же холодопроизводительности. Практический выигрыш: 3–8 % по площади теплообменной поверхности.

Тепловой баланс:

{{< formula display="true" >}}
Q = \dot{m}_{\text{хл}} (h_{\text{вых}} - h_{\text{вх}}) = U A \cdot \text{LMTD}
{{< /formula >}}

где $\dot{m}_{\text{хл}}$ — массовый расход хладагента, кг/с; $h$ — удельная энтальпия, кДж/кг; $U$ — коэффициент теплопередачи, Вт/(м²·К); $A$ — площадь поверхности, м².

### Конденсатор

В конденсаторе процесс обратный: первым конденсируется менее летучий компонент, поэтому температура убывает по ходу конденсации. При правильной ориентации потоков дрейф также улучшает согласование профилей с охлаждающей средой. Однако для этого жидкость-хладагент и охлаждающая вода должны двигаться в противотоке. Прямоточная компоновка снижает выигрыш от дрейфа на 50–80 %.

## Численный пример

**Задача.** Пластинчатый испаритель работает на R-407C. Давление испарения: 380 кПа. Охлаждаемая вода поступает при 12 °C и выходит при 7 °C. Требуется оценить LMTD с учётом и без учёта дрейфа.

**Дано из NIST REFPROP v10 при 380 кПа:**
- $T_{\text{bubble}} = 3{,}5$ °C (начало испарения)
- $T_{\text{dew}} = 9{,}2$ °C (конец испарения)
- $\Delta T_{\text{glide}} = 5{,}7$ К

**Решение (противоток):**

Вода поступает при 12 °C и контактирует с паром при $T_{\text{dew}} = 9{,}2$ °C:
$$\Delta T_1 = 12{,}0 - 9{,}2 = 2{,}8 \text{ К}$$

Вода выходит при 7 °C и контактирует с жидкостью при $T_{\text{bubble}} = 3{,}5$ °C:
$$\Delta T_2 = 7{,}0 - 3{,}5 = 3{,}5 \text{ К}$$

{{< formula display="true" >}}
\text{LMTD}_{\text{глайд}} = \frac{3{,}5 - 2{,}8}{\ln(3{,}5 / 2{,}8)} = \frac{0{,}7}{0{,}223} \approx 3{,}14 \text{ К}
{{< /formula >}}

Для сравнения, при изотермическом испарении (чистый хладагент) при средней температуре $T_{\text{ср}} = (3{,}5 + 9{,}2)/2 = 6{,}35$ °C:
$$\Delta T_1 = 12 - 6{,}35 = 5{,}65 \text{ К}; \quad \Delta T_2 = 7 - 6{,}35 = 0{,}65 \text{ К}$$
$$\text{LMTD}_{\text{изотерм}} = \frac{5{,}65 - 0{,}65}{\ln(5{,}65/0{,}65)} \approx 2{,}22 \text{ К}$$

Таким образом, учёт дрейфа даёт LMTD на 41 % выше, что позволяет уменьшить площадь теплообменника при той же нагрузке.

## Применение в системах ОВК

**VAV-системы кондиционирования.** При переменной нагрузке профиль температур воздуха меняется; дрейф хладагента 4–6 К улучшает согласование в широком диапазоне частичных нагрузок без изменения давления испарения.

**Тепловые насосы воздух–вода.** В испарителе (режим отопления) хладагент поглощает тепло наружного воздуха при 0–5 °C. Дрейф 5 К позволяет поддерживать среднюю движущую силу около 10 К, что критично для достижения COP 3,0–3,5 при низких наружных температурах.

**Низкотемпературные холодильные установки.** Применение R-407C вместо R-22 (дрейф 5–6 К против 0 К) при правильной конструкции испарителя снижает энергопотребление на 2–3 % при сохранении холодопроизводительности (ASHRAE Handbook — Refrigeration, 2018, Ch. 2).

## Стандарты и нормативы

- **ASHRAE 34-2022** — обозначение и классификация хладагентов; обязательное указание $\Delta T_{\text{glide}}$ в технических данных смесей.
- **ISO 817:2014** — классификация хладагентов; дрейф в паспорте вещества.
- **ASHRAE Handbook — Fundamentals (2021), Ch. 30** — свойства хладагентов, методы расчёта VLE и LMTD.
- **EN 378-1:2016+A1** — требования к безопасности и маркировке холодильных систем с указанием типа хладагента.
- **NIST REFPROP v10** — расчёт P–T–x диаграмм и дрейфа для смесевых хладагентов.
- **СП 60.13330.2020** — проектирование систем ОВК; расчёт теплообменников с учётом свойств хладагентов.

## Практические рекомендации

**Зарядка системы.** Всегда заряжайте зеотропные смеси жидкой фазой из перевёрнутого баллона. При газообразной подаче лёгкий компонент попадает в систему первым, что нарушает состав и изменяет дрейф в непредсказуемую сторону.

**Ориентация теплообменника.** Для реализации выигрыша от дрейфа обеспечьте противоток хладагента и теплоносителя. В прямоточной компоновке преимущество дрейфа практически не реализуется.

**Расчёт LMTD.** Не используйте одну температуру насыщения для зеотропных смесей. Вычисляйте LMTD отдельно для начала и конца двухфазной зоны по методике ASHRAE Ch. 30.

**Типичные ошибки:**

- Игнорирование дрейфа при расчёте LMTD приводит к недооценке площади испарителя на 5–15 %.
- Смешение понятий «температура насыщения» и «средняя температура двухфазной зоны» даёт систематическую ошибку при определении перегрева.
- Неправильная интерпретация показаний термометра на выходе испарителя: показание обязательно сравнивают с $T_{\text{dew}}$, а не с некоей средней температурой.

**Программные инструменты.** Для расчётов дрейфа и построения P–T–x диаграмм применяйте NIST REFPROP v10 или CoolProp (открытый код). Engineering Equation Solver (EES) позволяет интегрировать расчёт дрейфа непосредственно в модель цикла.
