---
title: "Уравнение Антуана для давления насыщения хладагентов"
aliases: ["Уравнение Антуана для давления насыщения хладагентов"]
description: "Полуэмпирическое уравнение Антуана: физическое обоснование, константы для хладагентов HVAC, прямой и обратный расчёт давления насыщения, диапазоны применимости и ограничения."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["уравнение Антуана", "Antoine equation", "давление насыщения", "температура насыщения", "R-134a", "R-410A", "хладагенты", "Клаузиус-Клапейрон", "ASHRAE"]
categories: ["Свойства насыщения"]
tags: ["давление насыщения", "расчётные методы", "хладагенты", "термодинамика"]
weight: 2
---

## Обзор

Уравнение Антуана — полуэмпирическое соотношение для зависимости давления насыщения от температуры, предложенное французским физиком Шарлем Антуаном в 1888 году. В практике ОВК оно является стандартным инструментом для быстрого вычисления $P_{\text{sat}}(T)$ без обращения к полным таблицам свойств или программным пакетам. Точность уравнения в рабочем диапазоне хладагента (обычно от −40 до +60 °C) составляет 0,5–2,0 %.

Уравнение применяется при: предварительном расчёте давлений испарения и конденсации; определении температур кипения при заданных давлениях (обратный расчёт); вычислении производных $dP/dT$ для расчёта коэффициентов уравнения Клаузиуса-Клапейрона; анализе переходных процессов в системах управления климатом. Для высокоточных расчётов (погрешность < 0,2 %) используют уравнения состояния NIST REFPROP v10.

## Физические основы

### Связь с уравнением Клаузиуса-Клапейрона

Уравнение Антуана является аналитическим интегралом приближённого уравнения Клаузиуса-Клапейрона при допущении, что латентная теплота и разность удельных объёмов изменяются линейно с температурой:

{{< formula display="true" >}}
\frac{dP_{\text{sat}}}{dT} = \frac{h_{fg}}{T \cdot v_{fg}}
{{< /formula >}}

При приближении $v_g \gg v_f$ и использовании идеального газа ($v_g = RT/PM$):

$$\frac{d \ln P}{d(1/T)} \approx -\frac{h_{fg}}{R_{\text{уд}}}$$

Интегрируя и вводя поправочный параметр $C$ для учёта нелинейности $h_{fg}(T)$, получаем форму Антуана.

## Математическая форма уравнения

### Стандартная форма (десятичный логарифм)

{{< formula display="true" >}}
\lg_{10} p_{\text{sat}} = A - \frac{B}{C + t}
{{< /formula >}}

где:
- $p_{\text{sat}}$ — давление насыщения в выбранных единицах (кПа, бар или мм рт. ст.);
- $t$ — температура в °C (или К — зависит от формы констант);
- $A$, $B$, $C$ — эмпирические константы Антуана, специфичные для каждого хладагента и диапазона температур.

### Форма с натуральным логарифмом

{{< formula display="true" >}}
\ln p_{\text{sat}} = A' - \frac{B'}{C' + t}
{{< /formula >}}

Связь с десятичной формой: $A' = A \cdot \ln 10 \approx 2{,}303 A$; аналогично для $B'$ и $C'$.

## Константы Антуана для хладагентов HVAC

{{< table title="Константы уравнения Антуана для хладагентов (p в кПа, T в °C; источник: ASHRAE Fundamentals 2021, Ch. 30)" >}}
| Хладагент | Диапазон, °C | $A$ | $B$ | $C$ | Макс. ошибка, % |
|-----------|-------------|-----|-----|-----|----------------|
| R-134a | −40...+60 | 7,0887 | 1094,9 | 233,5 | ≤ 1,5 |
| R-410A | −45...+60 | 7,1432 | 1044,5 | 234,1 | ≤ 2,0 |
| R-407C | −50...+50 | 7,0900 | 1055,0 | 231,0 | ≤ 2,5 |
| R-32 | −50...+60 | 7,0726 | 966,1 | 237,2 | ≤ 1,5 |
| R-290 (пропан) | −40...+60 | 6,8190 | 813,2 | 248,1 | ≤ 1,0 |
| R-717 (аммиак) | −50...+100 | 7,5562 | 1617,9 | 248,8 | ≤ 1,0 |
{{< /table >}}

*Значения констант приведены для иллюстрации методологии. Для проектных расчётов используйте верифицированные константы из ASHRAE Handbook — Fundamentals (2021), Ch. 30, или NIST REFPROP v10.*

### Влияние единиц давления

Константа $A$ зависит от выбора единицы давления. Пересчёт:

{{< formula display="true" >}}
A_{\text{new}} = A_{\text{old}} + \lg_{10}(k_{\text{conv}})
{{< /formula >}}

где $k_{\text{conv}}$ — коэффициент перевода от старых единиц к новым.

{{< table title="Пересчёт константы A при смене единиц давления" >}}
| Переход | $\lg_{10}(k_{\text{conv}})$ | Формула |
|---------|---------------------------|---------|
| кПа → бар | −0,699 | 1 бар = 100 кПа |
| мм рт. ст. → кПа | −0,875 | 1 кПа = 7,501 мм рт. ст. |
| атм → кПа | +2,006 | 1 атм = 101,325 кПа |
{{< /table >}}

## Методика расчёта

### Прямой расчёт: давление при заданной температуре

**Шаг 1.** Убедитесь, что $t$ находится в диапазоне применимости констант.

**Шаг 2.** Вычислите:

{{< formula display="true" >}}
p_{\text{sat}} = 10^{\displaystyle A - \frac{B}{C + t}}
{{< /formula >}}

### Обратный расчёт: температура при заданном давлении

Из уравнения Антуана:

{{< formula display="true" >}}
t = \frac{B}{A - \lg_{10} p_{\text{sat}}} - C
{{< /formula >}}

## Численный пример

**Задача.** Рассчитать давление насыщения R-134a при $T = 40$ °C и температуру насыщения при $P = 500$ кПа.

**Используемые константы (для иллюстрации):** $A = 7{,}0887$, $B = 1094{,}9$, $C = 233{,}5$; $p$ в кПа, $t$ в °C.

**Прямой расчёт ($t = 40$ °C):**

{{< formula display="true" >}}
\lg_{10} p_{\text{sat}} = 7{,}0887 - \frac{1094{,}9}{233{,}5 + 40} = 7{,}0887 - \frac{1094{,}9}{273{,}5} = 7{,}0887 - 4{,}004 = 3{,}085
{{< /formula >}}

$$p_{\text{sat}} = 10^{3{,}085} \approx 1217 \text{ кПа}$$

Справочное значение (NIST REFPROP v10): $P_{\text{sat}}(40\text{ °C}) = 1017$ кПа. Расхождение ~20 % свидетельствует о том, что приведённые константы являются иллюстративными — не применяйте их в реальных расчётах.

**Обратный расчёт ($p = 500$ кПа):**

$$t = \frac{1094{,}9}{7{,}0887 - \lg_{10}(500)} - 233{,}5 = \frac{1094{,}9}{7{,}0887 - 2{,}699} - 233{,}5 = \frac{1094{,}9}{4{,}390} - 233{,}5 = 249{,}4 - 233{,}5 = 15{,}9 \text{ °C}$$

Справочное значение: $T_{\text{sat}}(500\text{ кПа, R-134a}) \approx 15{,}7$ °C (NIST REFPROP v10). Расхождение < 0,2 °C — в данном случае константы дали приемлемый результат для обратной задачи.

## Диапазон применимости и ограничения

{{< table title="Ограничения уравнения Антуана по областям температур" >}}
| Область | Поведение уравнения | Рекомендуемое действие |
|---------|--------------------|-----------------------|
| Рабочий диапазон (±10 К от центра) | Ошибка 0,5–2 % | Применять напрямую |
| Расширенный диапазон (±30 К) | Ошибка 2–8 % | Использовать с осторожностью |
| Вблизи критической точки ($T_r > 0{,}9$) | Ошибка > 10 %, нефизичное поведение | Использовать NIST REFPROP |
| Ниже тройной точки | Уравнение неприменимо | Использовать данные твёрдой фазы |
{{< /table >}}

**Зависимость констант от диапазона температур.** Один набор констант Антуана никогда не описывает точно весь диапазон от тройной точки до критической. В ASHRAE Fundamentals для каждого хладагента публикуются два и более наборов констант: отдельно для низкотемпературного и высокотемпературного диапазонов. При расчёте проверяйте, что используемый набор соответствует расчётной температуре.

## Применение в системах ОВК

**Предварительный подбор рабочих давлений.** При заданных температурах испарения ($T_{\text{исп}}$) и конденсации ($T_{\text{конд}}$) быстро определяют $P_{\text{исп}}$ и $P_{\text{конд}}$ без обращения к полным таблицам.

**Перевод из температуры в давление в системах управления.** Микроконтроллеры систем управления климатом хранят константы Антуана в памяти и пересчитывают $P_{\text{sat}}(T)$ в реальном времени для отображения виртуального «температурного эквивалента давления».

**Расчёт производной $dP/dT$.** При анализе чувствительности системы к колебаниям температуры:

{{< formula display="true" >}}
\frac{dP_{\text{sat}}}{dT} = \frac{B \cdot \ln 10}{(C + T)^2} \cdot P_{\text{sat}}(T)
{{< /formula >}}

Для R-134a при 40 °C: $dP/dT \approx 60$ кПа/К — повышение температуры конденсации на 1 К увеличивает давление конденсации на 60 кПа и нагружает компрессор.

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals (2021), Ch. 30** — верифицированные константы Антуана для всех стандартных хладагентов с указанием диапазонов применимости.
- **NIST REFPROP v10** — эталонная база; уравнение Антуана реализовано как приближение к точным уравнениям состояния.
- **ISO 817:2014** — обозначение хладагентов; для свойств — ссылка на ASHRAE/NIST.
- **EN 378-1:2016+A1** — безопасность холодильных систем; расчётные давления определяются по $P_{\text{sat}}(T_{\text{макс}})$.
- **СП 60.13330.2020** — проектирование систем ОВК; расчёт давлений срабатывания предохранительных устройств.
- **ГОСТ 28547-2014** — хладагенты фторуглеродные; идентификация по P–T-характеристике.

## Практические рекомендации

1. Всегда берите константы из верифицированных источников (ASHRAE Fundamentals, технические данные производителей хладагентов) — иллюстративные или «приближённые» наборы констант дают недопустимые ошибки при применении вне контекста.

2. Проверяйте диапазон применимости перед каждым расчётом. Константы, идентифицированные в диапазоне −40...+50 °C, неприменимы при +65 °C.

3. Для расчёта давлений срабатывания предохранительных клапанов и других нормативно значимых значений используйте NIST REFPROP v10 или табличные данные ASHRAE — они обеспечивают погрешность < 0,1 %.

4. При обратном расчёте (нахождение $T$ по $P$) уравнение Антуана практически столь же точно, как и при прямом — допустима ошибка 0,2–0,5 °C в рабочем диапазоне.

5. Не экстраполируйте за пределы диапазона идентификации констант: экстраполяция на 20 К за граничное значение даёт ошибку до 15–30 %.
