---
title: "Плотности насыщенной жидкости и пара хладагентов"
aliases: ["Плотности насыщенной жидкости и пара хладагентов"]
description: "Плотности жидкой и паровой фаз хладагентов на кривой насыщения: физические основы, методы расчёта, уравнение Рэкетта, табличные данные и применение в гидравлическом проектировании систем ОВК."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["плотность хладагента", "насыщенная жидкость", "насыщенный пар", "liquid density", "vapor density", "уравнение Рэкетта", "R-134a", "R-410A", "NIST REFPROP", "гидравлика трубопроводов"]
categories: ["Свойства насыщения"]
tags: ["плотность", "хладагенты", "гидравлика", "термодинамика"]
weight: 3
---

## Обзор

Плотности насыщенной жидкости ($\rho_f$) и насыщенного пара ($\rho_g$) — ключевые теплофизические свойства, определяющие скорости потока и гидравлическое сопротивление в трубопроводах хладагента, требования к рабочему объёму компрессора, эффективность разделения фаз в сепараторах и ресиверах, а также массу заряда хладагента в системе. Знание этих свойств необходимо на этапе проектирования жидкостных и газовых магистралей, подбора компрессора и осушителей.

Типичный диапазон: $\rho_f = 400$–$1400$ кг/м³ (убывает с ростом температуры и с приближением к критической точке); $\rho_g = 5$–$200$ кг/м³ (возрастает с температурой). Отношение $\rho_f / \rho_g$ составляет 50–600 при условиях испарителя и уменьшается до единицы в критической точке. Стандартные данные: NIST REFPROP v10 и ASHRAE Handbook — Fundamentals (2021), Ch. 30.

## Физические определения и связь со свойствами насыщения

Плотность насыщенной жидкости:

{{< formula display="true" >}}
\rho_f = \frac{1}{v_f}
{{< /formula >}}

Плотность насыщенного пара:

{{< formula display="true" >}}
\rho_g = \frac{1}{v_g}
{{< /formula >}}

Разность удельных объёмов и её связь с качеством $x$ в двухфазной зоне:

{{< formula display="true" >}}
v = v_f + x \cdot (v_g - v_f), \quad \rho_{\text{mix}} = \frac{1}{v_f + x(v_g - v_f)}
{{< /formula >}}

Отношение плотностей (density ratio):

{{< formula display="true" >}}
DR = \frac{\rho_f}{\rho_g} = \frac{v_g}{v_f}
{{< /formula >}}

$DR$ определяет относительную интенсивность гравитационного расслоения фаз в горизонтальных трубах и испарителях: при $DR > 100$ жидкость и пар расслаиваются быстро; при $DR \approx 10$–$20$ (вблизи критической точки) расслоение замедляется.

## Методы расчёта плотности

### Плотность жидкости: уравнение Рэкетта

Для предварительных расчётов плотности насыщенной жидкости применяется уравнение Рэкетта (Rackett, 1970):

{{< formula display="true" >}}
\rho_f = \rho_c \cdot Z_c^{-(1-T_r)^{2/7}}
{{< /formula >}}

где $\rho_c$ — критическая плотность, кг/м³; $Z_c$ — критический коэффициент сжимаемости (0,23–0,29 для HFC); $T_r = T/T_c$ — приведённая температура.

Точность уравнения Рэкетта: ±2–5 % для HFC-хладагентов в диапазоне $T_r = 0{,}5$–$0{,}9$. Вблизи критической точки ($T_r > 0{,}9$) уравнение теряет точность.

### Плотность пара: уравнение идеального газа с поправкой

{{< formula display="true" >}}
\rho_g = \frac{P_{\text{sat}} \cdot M}{Z_g \cdot R \cdot T}
{{< /formula >}}

где $M$ — молярная масса хладагента, кг/кмоль; $Z_g$ — коэффициент сжимаемости паровой фазы (0,55–0,95 вблизи кривой насыщения); $R = 8{,}314$ кДж/(кмоль·К).

**Пример.** R-134a при 25 °C: $P_{\text{sat}} = 665$ кПа, $M = 102$ кг/кмоль, $Z_g = 0{,}743$.

{{< formula display="true" >}}
\rho_g = \frac{665 \times 10^3 \times 102}{0{,}743 \times 8{,}314 \times 10^3 \times 298{,}15} = \frac{67{,}83 \times 10^6}{1{,}840 \times 10^6} \approx 36{,}9 \text{ кг/м³}$$
{{< /formula >}}

Справочное значение (NIST REFPROP v10): $\rho_g(25\text{ °C}) = 36{,}4$ кг/м³. Расхождение 1,4 % — приемлемо для предварительных расчётов.

### Многопараметрические уравнения состояния

Для инженерной точности (±0,1–0,3 %) используют уравнения состояния в форме Гельмгольца (Span–Wagner, Tillner-Roth) из NIST REFPROP v10. Эти уравнения реализованы в CoolProp (открытый код) с интерфейсами Python/MATLAB и в функциях таблиц ASHRAE.

## Табличные данные

{{< table title="Плотности насыщенных фаз при 25°C (NIST REFPROP v10)" >}}
| Хладагент | $P_{\text{sat}}$, кПа | $\rho_f$, кг/м³ | $\rho_g$, кг/м³ | $DR = \rho_f/\rho_g$ |
|-----------|-----------------------|-----------------|-----------------|----------------------|
| R-134a | 665 | 1186 | 36,4 | 32,6 |
| R-410A | 1653 | 986 | 80,5 | 12,2 |
| R-32 | 1283 | 930 | 63,2 | 14,7 |
| R-404A | 1531 | 914 | 83,5 | 10,9 |
| R-407C | 1470 | 1028 | 55,1 | 18,7 |
| R-290 | 970 | 492 | 23,1 | 21,3 |
| R-717 | 1005 | 597 | 7,9 | 75,6 |
| R-744 | 6706 | 621 | 181,5 | 3,4 |
{{< /table >}}

{{< table title="Зависимость плотностей R-134a от температуры (NIST REFPROP v10)" >}}
| $T$, °C | $P_{\text{sat}}$, кПа | $\rho_f$, кг/м³ | $\rho_g$, кг/м³ | $DR$ |
|---------|-----------------------|-----------------|-----------------|------|
| −40 | 51,7 | 1422 | 2,79 | 510 |
| −20 | 132,8 | 1357 | 6,78 | 200 |
| 0 | 293,0 | 1283 | 14,36 | 89 |
| 20 | 572,1 | 1200 | 27,14 | 44 |
| 40 | 1017,0 | 1107 | 48,23 | 23 |
| 60 | 1682,0 | 1000 | 82,3 | 12 |
| 80 | 2652,0 | 872 | 137,8 | 6,3 |
| 101,1 (крит.) | 4059 | 511,9 | 511,9 | 1,0 |
{{< /table >}}

Данные показывают резкое сближение $\rho_f$ и $\rho_g$ вблизи критической точки.

## Численный пример: расчёт диаметров трубопроводов

**Задача.** Система кондиционирования на R-134a. Холодопроизводительность $Q_0 = 30$ кВт. Условия испарителя: $T_{\text{исп}} = 0$ °C. Условия конденсатора: $T_{\text{конд}} = 40$ °C. Найти массовый расход хладагента и минимальные диаметры всасывающего и нагнетательного трубопроводов.

**Из NIST REFPROP v10 при условиях насыщения:**
- $h_{fg}(0\text{ °C}) = 210{,}9 - (-50) \approx 200$ кДж/кг *(упрощение — реальное значение $h_{fg} = 391{,}2$ кДж/кг, см. таблицу насыщения)*
- Используем корректное значение: $h_{fg}(0\text{ °C}) = 391{,}2$ кДж/кг
- $v_g(0\text{ °C}) = 1/14{,}36 = 0{,}0697$ м³/кг (из таблицы выше)
- $v_f(40\text{ °C}) = 1/1107 = 0{,}000903$ м³/кг

**Массовый расход:**

{{< formula display="true" >}}
\dot{m} = \frac{Q_0}{h_{fg}(T_{\text{исп}})} = \frac{30{,}0}{391{,}2} = 0{,}0767 \text{ кг/с}
{{< /formula >}}

**Диаметр всасывающего трубопровода** (скорость пара $w = 6$ м/с):

{{< formula display="true" >}}
d_{\text{всас}} = \sqrt{\frac{4 \dot{m} v_g}{\pi w}} = \sqrt{\frac{4 \times 0{,}0767 \times 0{,}0697}{3{,}14159 \times 6}} = \sqrt{\frac{0{,}02139}{18{,}85}} = \sqrt{0{,}001135} = 0{,}0337 \text{ м} \approx 34 \text{ мм}
{{< /formula >}}

**Диаметр жидкостного трубопровода** (скорость жидкости $w = 0{,}8$ м/с):

$$d_{\text{жидк}} = \sqrt{\frac{4 \dot{m} v_f}{\pi w}} = \sqrt{\frac{4 \times 0{,}0767 \times 0{,}000903}{3{,}14159 \times 0{,}8}} = \sqrt{\frac{2{,}773 \times 10^{-4}}{2{,}513}} = 0{,}0105 \text{ м} \approx 11 \text{ мм}$$

Выбирают стандартные медные трубы: DN 35 (38×1 мм) для всасывания и DN 12 (12×1 мм) для жидкостной линии.

## Применение в системах ОВК

**Подбор компрессора.** Объёмная производительность компрессора (swept volume) определяется через $\rho_g$:

$$\dot{V}_{\text{комп}} = \frac{\dot{m}}{\rho_g \cdot \eta_v}$$

где $\eta_v$ — объёмный КПД (0,65–0,90). Низкая $\rho_g$ при высоком перегреве требует большего рабочего объёма.

**Сепараторы и аккумуляторы.** Гравитационное разделение жидкости и пара эффективно при $DR > 20$. Для R-134a при 0 °C: $DR = 89$ — разделение надёжное. Для CO₂ ($DR = 3{,}4$ при 25 °C) гравитационные сепараторы малоэффективны; необходимы центробежные конструкции.

**Расчёт заряда хладагента.** Масса хладагента в различных участках:

{{< formula display="true" >}}
m_{\text{заряд}} = \sum_k \frac{V_k}{\bar{v}_k}
{{< /formula >}}

где $V_k$ — объём участка $k$ (м³), $\bar{v}_k$ — средний удельный объём хладагента в нём (из таблиц).

**Тепловые насосы с трансикритическим CO₂.** При $T > T_c = 31{,}1$ °C R-744 работает в надкритическом режиме, где $\rho_f$ и $\rho_g$ неразличимы. Гидравлический расчёт для надкритической области требует уравнений состояния, а не таблиц насыщения.

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals (2021), Ch. 30** — таблицы $\rho_f$ и $\rho_g$ для стандартных хладагентов.
- **NIST REFPROP v10** — эталонная база; уравнения Span–Wagner для R-134a, Tillner-Roth для R-410A.
- **ASHRAE Handbook — Refrigeration (2018), Ch. 1** — рекомендованные скорости в трубопроводах хладагента.
- **ISO 817:2014** — классификация хладагентов; ссылочные источники теплофизических данных.
- **EN 378-2:2016+A1** — расчёт трубопроводов холодильных систем; требования к скоростям потока.
- **СП 60.13330.2020** — проектирование систем ОВК; гидравлический расчёт трубопроводов.
- **ГОСТ 28547-2014** — хладагенты фторуглеродные; технические условия и паспортные свойства.

## Практические рекомендации

1. Для проектных расчётов диаметров трубопроводов используйте $\rho_g$ и $\rho_f$ из NIST REFPROP v10 или таблиц ASHRAE — уравнение Рэкетта приемлемо только для предварительной оценки (±3–5 %).

2. Проверяйте скорость пара на всасывании при минимальной нагрузке (частичная мощность): $\rho_g$ не меняется при снижении нагрузки, но $\dot{m}$ уменьшается пропорционально — скорость падает, и унос масла может нарушиться. Минимальная скорость для уноса масла в вертикальных стояках: 4 м/с (ASHRAE Handbook — Refrigeration, Ch. 1).

3. При переходе с R-22 на R-410A учитывайте, что $\rho_g$(R-410A) примерно в 2,2 раза выше, чем $\rho_g$(R-22) при тех же условиях испарителя — всасывающие трубопроводы, спроектированные под R-22, дадут вдвое меньший объёмный расход, что может нарушить унос масла.

4. Вблизи критической точки ($T_r > 0{,}85$) обе плотности сходятся к $\rho_c$. Не применяйте линейную интерполяцию из удалённых точек таблицы — используйте NIST REFPROP v10 с его высокоточными уравнениями кроссовер-типа.
