---
title: "Поверхностное натяжение хладагентов"
aliases: ["Поверхностное натяжение хладагентов"]
description: "Поверхностное натяжение хладагентов: физические механизмы, температурная зависимость, корреляции Эотвоша и метода парахора, роль в кипении, конденсации и теплопередаче в системах ОВК."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["поверхностное натяжение", "хладагенты", "кипение", "конденсация", "нуклеация", "число Бонда", "R-134a", "R-1234yf", "теплоотдача", "REFPROP"]
categories: ["Термофизические свойства хладагентов"]
tags: ["поверхностное натяжение", "теплообмен", "кипение", "микроканалы", "HVAC"]
weight: 8
---

## Обзор

Поверхностное натяжение (surface tension) $\sigma$ — энергетическая характеристика границы раздела фаз жидкость–пар, измеряемая в мН/м (Н/м). Физически $\sigma$ равна работе, совершённой при изотермическом изобарном увеличении площади межфазной границы на единицу. В холодильной технике поверхностное натяжение определяет:
- размер зародышей пузырьков при пузырьковом кипении (nucleate boiling);
- устойчивость плёнки конденсата при плёночной конденсации (film condensation);
- распределение фаз в микроканальных теплообменниках;
- капиллярный транспорт жидкости в испарителях с тепловыми трубами.

Типовые значения для распространённых хладагентов при 25 °C: R-134a — 10,2 мН/м; R-410A — 8,5 мН/м; R-1234yf — 7,8 мН/м; аммиак (R-717) — 32,7 мН/м. Данные из NIST REFPROP v10; погрешность табличных значений — не более 2 %.

## Физические принципы

### Межмолекулярный механизм

Поверхностное натяжение обусловлено асимметрией межмолекулярных сил на границе раздела фаз. Молекулы в объёме жидкости окружены равномерно и суммарная сила, действующая на них, равна нулю. Молекулы на поверхности взаимодействуют с жидкостью со стороны объёма и с более редким паром с другой стороны, что создаёт результирующую силу, направленную в объём жидкости. Это стремление минимизировать площадь межфазной поверхности эквивалентно натяжению поверхности.

### Термодинамическое определение

{{< formula display="true" >}}
\sigma = \left(\frac{\partial G}{\partial A}\right)_{T,p,n}
{{< /formula >}}

где $G$ — свободная энергия Гиббса (Дж), $A$ — площадь межфазной поверхности (м²), $T$, $p$, $n$ — температура, давление и состав фиксированы. При $T \to T_c$ разность плотностей фаз обращается в нуль, и $\sigma \to 0$.

### Уравнение Эотвоша и степенная форма

Температурная зависимость поверхностного натяжения описывается обобщённой степенной корреляцией (Eotvos / van der Waals):

{{< formula display="true" >}}
\sigma(T) = \sigma_0 \left(1 - \frac{T}{T_c}\right)^n
{{< /formula >}}

где $\sigma_0$ (Н/м) и показатель $n$ — параметры подгонки для данного хладагента; $T_c$ — критическая температура (К). Для большинства фреонов $n \approx 1{,}22…1{,}30$ (ASHRAE Handbook — Fundamentals 2021, гл. 30).

### Линейная аппроксимация в рабочем диапазоне

В интервале от −40 до +60 °C зависимость $\sigma(T)$ хорошо аппроксимируется линейной функцией:

{{< formula display="true" >}}
\sigma(T) \approx \sigma_{ref} - \frac{d\sigma}{dT}(T - T_{ref})
{{< /formula >}}

{{< table title="Параметры линейной аппроксимации σ(T) для хладагентов (NIST REFPROP v10)" >}}
| Хладагент | $\sigma$ при 25 °C, мН/м | $d\sigma/dT$, мН/(м·К) | $T_c$, °C | Примечание |
|-----------|--------------------------|------------------------|-----------|-----------|
| R-134a | 10,2 | 0,119 | 101,1 | Стандарт A1 |
| R-410A | 8,5 | 0,134 | 72,1 | Смесь A1 |
| R-32 | 11,4 | 0,155 | 78,1 | A2L |
| R-1234yf | 7,8 | 0,115 | 94,7 | A2L, GWP = 4 |
| R-1234ze(E) | 10,6 | 0,108 | 109,4 | A2L, GWP < 1 |
| R-717 (NH₃) | 32,7 | 0,180 | 132,2 | B2L |
| R-744 (CO₂) | 3,9 | 0,195 | 31,1 | A1, критич. |
{{< /table >}}

## Методы расчёта

### Метод парахора

Метод парахора (parachor method) позволяет оценить $\sigma$ для смесей хладагентов при отсутствии прямых экспериментальных данных:

{{< formula display="true" >}}
\sigma^{1/4} = \frac{[P_{ch}]}{M} \cdot (\rho_f - \rho_g)
{{< /formula >}}

где $[P_{ch}]$ — молярный парахор (суммируется по атомам и связям молекулы), $M$ — молярная масса (г/моль), $\rho_f$ и $\rho_g$ — плотности жидкой и паровой фаз (кг/м³).

Для смесей применяется правило смешения по молярным долям $x_i$:

{{< formula display="true" >}}
[P_{ch,mix}] = \sum_i x_i \cdot [P_{ch,i}]
{{< /formula >}}

Точность метода парахора — около ±5 % для чистых фреонов и ±10 % для смесей.

### Числа подобия, связанные с поверхностным натяжением

**Число Бонда (Bond number, Bo)** — отношение гравитационных сил к поверхностным:

{{< formula display="true" >}}
Bo = \frac{(\rho_f - \rho_g) \cdot g \cdot L_c^2}{\sigma}
{{< /formula >}}

где $L_c$ — характерный размер (м). При $Bo \ll 1$ поверхностные силы доминируют (режим микроканалов); при $Bo \gg 1$ — гравитационные.

**Число Капицы (Ka)** применяется при анализе стекающих плёнок конденсата:

{{< formula display="true" >}}
Ka = \frac{\sigma \rho_f}{\mu_f^{4/3} (g \rho_f)^{1/3}}
{{< /formula >}}

**Число Якоби (Ja)** характеризует соотношение явной и скрытой теплоты:

{{< formula display="true" >}}
Ja = \frac{c_{p,f} \cdot \Delta T_{sat}}{h_{fg}}
{{< /formula >}}

где $\Delta T_{sat}$ — перегрев поверхности относительно температуры насыщения.

### Критический радиус зародыша пузырька

Минимальный (критический) радиус зародыша пузырька при пузырьковом кипении:

{{< formula display="true" >}}
r_{cr} = \frac{2\sigma T_{sat}}{h_{fg} \rho_g \Delta T_w}
{{< /formula >}}

где $\Delta T_w = T_w - T_{sat}$ — перегрев стенки (К), $\rho_g$ — плотность пара (кг/м³). Меньшее $\sigma$ соответствует меньшему критическому радиусу и более интенсивному кипению при малых перегревах.

### Уравнение Кельвина (давление Лапласа)

Избыточное давление внутри пузырька радиуса $r$:

{{< formula display="true" >}}
\Delta p = p_{inside} - p_{sat} = \frac{2\sigma}{r}
{{< /formula >}}

Это давление Лапласа (Laplace pressure) определяет энергетический барьер нуклеации. Поскольку энергия барьера пропорциональна $\sigma^3$, небольшое уменьшение поверхностного натяжения существенно облегчает спонтанное зарождение пузырьков.

## Влияние на теплоотдачу

### Пузырьковое кипение

Коэффициент теплоотдачи при развитом пузырьковом кипении по корреляции Купера (Cooper correlation):

{{< formula display="true" >}}
h_{boil} = 55 \cdot p_r^{0{,}12} \cdot (-\lg p_r)^{-0{,}55} \cdot M^{-0{,}5} \cdot q^{0{,}67}
{{< /formula >}}

где $p_r = p/p_c$ — приведённое давление, $M$ — молярная масса (г/моль), $q$ — плотность теплового потока (Вт/м²). Поверхностное натяжение входит косвенно через плотность очагов нуклеации: при меньшем $\sigma$ очагов больше, что увеличивает $h_{boil}$.

### Плёночная конденсация

Коэффициент теплоотдачи при плёночной конденсации на вертикальной трубе (корреляция Нуссельта, Nusselt):

{{< formula display="true" >}}
h_{cond} = 0{,}943 \left[\frac{\rho_f^2 g \lambda_f^3 h_{fg}}{\mu_f L (T_{sat} - T_w)}\right]^{1/4}
{{< /formula >}}

Поверхностное натяжение влияет на форму плёнки и её устойчивость. Для горизонтальных труб и микроструктурированных поверхностей применяются более сложные корреляции с явным учётом $\sigma$.

### Микроканальные теплообменники

В каналах с гидравлическим диаметром $d_h < 1$ мм поверхностные силы сопоставимы с гравитационными. Число Бонда:

{{< formula display="true" >}}
Bo = \frac{(\rho_f - \rho_g) g d_h^2}{\sigma}
{{< /formula >}}

При $Bo < 2$ режим течения и кипения принципиально отличается от макроканального: доминируют снарядный (slug) и кольцевой (annular) режимы, а гравитационное расслоение фаз подавлено.

## Численный пример в системе СИ

**Условие.** Испаритель работает на R-134a при $T_{sat}$ = 0 °C ($p_{sat}$ = 292 кПа). Перегрев стенки $\Delta T_w$ = 5 К. Рассчитать:
1. поверхностное натяжение при $T$ = 0 °C;
2. критический радиус зародыша пузырька;
3. давление Лапласа внутри пузырька радиуса $r_{cr}$.

**Решение.**

Шаг 1. Поверхностное натяжение при $T$ = 0 °C (линейная аппроксимация):

{{< formula display="true" >}}
\sigma(0) = \sigma(25) + \frac{d\sigma}{dT}(25 - 0) = 10{,}2 + 0{,}119 \times 25 = 10{,}2 + 2{,}97 = 13{,}2 \text{ мН/м}
{{< /formula >}}

Верификация по REFPROP v10: $\sigma(0 °C, \text{R-134a})$ = 13,1 мН/м. Расхождение < 1 %.

Шаг 2. Свойства насыщения при $T_{sat}$ = 0 °C из NIST REFPROP v10:
- $h_{fg}$ = 197,3 кДж/кг = 197 300 Дж/кг;
- $\rho_g$ = 14,43 кг/м³;
- $T_{sat}$ = 273,15 К.

Критический радиус зародыша:

{{< formula display="true" >}}
r_{cr} = \frac{2\sigma T_{sat}}{h_{fg} \rho_g \Delta T_w} = \frac{2 \times 0{,}01310 \times 273{,}15}{197\,300 \times 14{,}43 \times 5}
{{< /formula >}}

{{< formula display="true" >}}
r_{cr} = \frac{7{,}158}{14\,237\,435} \approx 5{,}0 \times 10^{-7} \text{ м} = 0{,}50 \text{ мкм}
{{< /formula >}}

Шаг 3. Давление Лапласа внутри пузырька радиуса $r_{cr}$:

{{< formula display="true" >}}
\Delta p = \frac{2\sigma}{r_{cr}} = \frac{2 \times 0{,}01310}{5{,}0 \times 10^{-7}} = 52\,400 \text{ Па} \approx 52{,}4 \text{ кПа}
{{< /formula >}}

Это составляет около 18 % от давления насыщения 292 кПа, что подтверждает значительную роль поверхностного натяжения при нуклеации в испарителях.

## Применение в системах ОВК

### Выбор хладагента для микроканальных конденсаторов

В микроканальных (microchannel, МЧТΟ) конденсаторах автомобильных систем кондиционирования (MAC) используемые хладагенты — R-134a и R-1234yf. Меньшее поверхностное натяжение R-1234yf (7,8 против 10,2 мН/м) облегчает дренаж конденсата, но снижает коэффициент теплоотдачи при плёночной конденсации примерно на 8…12 % (данные Honeywell, 2019). Это компенсируется уменьшением толщины каналов и ребристостью поверхности.

### Масляный фактор

Синтетические компрессорные масла (POE — polyol ester, PAG — polyalkylene glycol) растворяются в жидком хладагенте и снижают поверхностное натяжение смеси на 10…25 % при концентрации масла 5 % масс. Это необходимо учитывать при расчёте режимов кипения: уменьшение $\sigma$ улучшает нуклеацию, но может привести к переходу к плёночному режиму при высоких тепловых нагрузках.

### Переход к новым хладагентам

При замене R-22 → R-410A → R-32 поверхностное натяжение снижается, что при прочих равных улучшает характеристики кипения и позволяет уменьшить диаметры труб испарителя. Проверочный расчёт $Bo$ обязателен при переходе на хладагент с существенно отличающимся $\sigma$.

{{< table title="Критерий Bo для внутреннего диаметра трубы 7 мм при T = 0 °C (расчёт по REFPROP v10)" >}}
| Хладагент | $\sigma$, мН/м | $\rho_f$, кг/м³ | $\rho_g$, кг/м³ | $Bo$ (d = 7 мм) | Режим |
|-----------|---------------|----------------|----------------|----------------|-------|
| R-134a | 13,2 | 1295 | 14,4 | 49 | Гравитационный |
| R-32 | 18,4 | 1109 | 18,0 | 35 | Гравитационный |
| R-410A | 12,0 | 1205 | 22,8 | 53 | Гравитационный |
| R-1234yf | 12,5 | 1166 | 13,1 | 45 | Гравитационный |
{{< /table >}}

Все рассмотренные хладагенты при $d$ = 7 мм работают в гравитационном режиме ($Bo > 4$). При уменьшении диаметра до 1 мм $Bo$ снижается до ~1, что соответствует переходному режиму.

## Стандарты и нормативные источники

- **NIST REFPROP v10** — таблицы поверхностного натяжения для более чем 150 хладагентов; уравнения состояния с явным расчётом $\sigma(T)$ через производные от свободной энергии Гельмгольца.
- **ASHRAE Handbook — Fundamentals 2021, гл. 30** — справочные данные по $\sigma(T)$ и транспортным свойствам хладагентов.
- **EN 378-1:2016** — безопасность холодильных систем; критические параметры хладагентов.
- **ISO 817:2014** — классификация хладагентов; физико-химические данные.
- **ГОСТ 28547-2014** — хладагенты. Технические условия; требования к чистоте.
- **СП 60.13330.2022** — нормы проектирования холодильных систем в зданиях.

## Практические рекомендации

1. **Не используйте значение $\sigma$ при 25 °C для расчётов испарителя при −15 °C**: погрешность достигает 25 %. Применяйте линейную аппроксимацию или REFPROP v10.
2. **Учитывайте влияние масла**: при концентрации POE-масла более 3 % масс. поверхностное натяжение смеси снижается — пересчитайте критический радиус нуклеации.
3. **Для микроканальных теплообменников** ($d_h < 2$ мм) обязательно рассчитывайте число Бонда при рабочих условиях; при $Bo < 4$ применяйте специализированные корреляции (Shah, Kandlikar).
4. **При переходе на R-1234yf или R-1234ze(E)** в существующей установке проверьте режим конденсации: меньшее $\sigma$ может снизить $h_{cond}$ на 5…15 % по сравнению с R-134a — компенсируйте увеличением площади поверхности конденсатора.
5. **Аммиак (R-717)** имеет $\sigma$ в 3 раза выше, чем фреоны — его теплообменники принципиально отличаются по гидравлике и режимам кипения; не переносите корреляции для фреонов на NH₃ без пересчёта.
