---
title: "Термодинамические таблицы R-1234yf"
aliases: ["Термодинамические таблицы R-1234yf"]
description: "Полные термодинамические таблицы хладагента R-1234yf (2,3,3,3-тетрафторпроп-1-ен): свойства насыщения, перегретого пара, транспортные свойства, методика расчёта цикла и требования безопасности класса A2L."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["R-1234yf", "хладагент", "таблицы свойств", "насыщение", "перегретый пар", "GWP", "A2L", "автомобильный кондиционер", "ASHRAE 34", "REFPROP"]
categories: ["Термодинамические таблицы хладагентов"]
tags: ["R-1234yf", "HFO", "таблицы", "насыщение", "перегрев", "HVAC"]
weight: 6
---

## Обзор

R-1234yf (2,3,3,3-тетрафторпроп-1-ен, HFO-1234yf) — гидрофторолефиновый (HFO) хладагент четвёртого поколения, разработанный как низко-ГПП-замена R-134a в автомобильных системах кондиционирования (MAC). Потенциал глобального потепления (GWP₁₀₀) равен 4, что в 325 раз ниже, чем у R-134a (GWP = 1300). Потенциал разрушения озонового слоя (ODP) = 0.

Молекула содержит двойную связь C=C, обеспечивающую быстрое фотохимическое разложение в атмосфере (время жизни ~11 суток). Согласно Директиве ЕС 2006/40/EC, R-1234yf обязателен в новых автомобилях ЕС с 2017 г. По ASHRAE 34-2022 и ISO 817:2014 классифицируется как A2L (низкая токсичность, слабая горючесть).

## Физико-химические характеристики

{{< table title="Критические и базовые параметры R-1234yf (NIST REFPROP v10)" >}}
| Параметр | Значение | Единица |
|---------|---------|---------|
| Молярная масса | 114,04 | г/моль |
| Критическая температура $T_c$ | 94,70 | °C |
| Критическое давление $p_c$ | 3,3818 | МПа |
| Критическая плотность $\rho_c$ | 475,6 | кг/м³ |
| Нормальная точка кипения | −29,45 | °C |
| Тройная точка | −113,4 | °C |
| ODP | 0 | — |
| GWP₁₀₀ | 4 | — |
| Класс ASHRAE 34 | A2L | — |
| НПВ (LFL) в воздухе | 6,2 | % об. |
| Температура самовоспламенения | 405 | °C |
{{< /table >}}

*Источник: ASHRAE 34-2022; NIST REFPROP v10; EN 378-1:2016.*

## Физические принципы

R-1234yf в двухфазной области описывается уравнением состояния Гельмгольца, реализованным в REFPROP v10 (Richter, McLinden, Lemmon, 2011):

{{< formula display="true" >}}
\alpha(\tau, \delta) = \alpha^0(\tau, \delta) + \alpha^r(\tau, \delta), \quad \tau = \frac{T_c}{T}, \quad \delta = \frac{\rho}{\rho_c}
{{< /formula >}}

Давление насыщения близко к R-134a, что позволяет использовать аналогичное оборудование при минимальных модификациях.

## Таблицы насыщения R-1234yf

### По температуре (диапазон −40…+80 °C)

{{< table title="Свойства насыщения R-1234yf по температуре (NIST REFPROP v10)" >}}
| $T$, °C | $p_{sat}$, кПа | $\rho_f$, кг/м³ | $\rho_g$, кг/м³ | $h_f$, кДж/кг | $h_{fg}$, кДж/кг | $h_g$, кДж/кг | $s_f$, кДж/(кг·К) | $s_g$, кДж/(кг·К) |
|--------|----------------|----------------|----------------|--------------|-----------------|--------------|------------------|------------------|
| −40 | 51,67 | 1289 | 0,488 | 153,6 | 204,8 | 358,4 | 0,7981 | 1,7412 |
| −20 | 147,0 | 1247 | 1,310 | 176,3 | 193,7 | 370,0 | 0,9005 | 1,7180 |
| 0 | 304,1 | 1202 | 2,643 | 200,0 | 180,5 | 380,5 | 1,0000 | 1,6964 |
| 20 | 563,4 | 1155 | 4,866 | 225,3 | 165,0 | 390,3 | 1,0996 | 1,6752 |
| 40 | 966,2 | 1103 | 8,378 | 252,4 | 146,5 | 398,9 | 1,2010 | 1,6523 |
| 60 | 1562 | 1044 | 13,77 | 281,9 | 124,0 | 405,9 | 1,3057 | 1,6259 |
| 80 | 2412 | 968 | 23,07 | 315,6 | 94,7 | 410,3 | 1,4165 | 1,5916 |
{{< /table >}}

### По давлению (диапазон 50…2000 кПа)

{{< table title="Свойства насыщения R-1234yf по давлению (NIST REFPROP v10)" >}}
| $p$, кПа | $T_{sat}$, °C | $h_f$, кДж/кг | $h_g$, кДж/кг | $s_f$, кДж/(кг·К) | $s_g$, кДж/(кг·К) |
|---------|--------------|--------------|--------------|------------------|------------------|
| 100 | −22,6 | 173,1 | 369,3 | 0,883 | 1,715 |
| 200 | −7,7 | 190,2 | 376,4 | 0,965 | 1,700 |
| 400 | 8,5 | 208,2 | 383,8 | 1,051 | 1,684 |
| 600 | 20,5 | 222,0 | 389,1 | 1,117 | 1,672 |
| 800 | 30,4 | 233,9 | 393,5 | 1,174 | 1,662 |
| 1000 | 39,0 | 244,6 | 397,2 | 1,226 | 1,652 |
| 1500 | 55,6 | 267,7 | 403,5 | 1,337 | 1,632 |
| 2000 | 69,2 | 289,1 | 407,9 | 1,436 | 1,612 |
{{< /table >}}

## Таблицы перегретого пара R-1234yf

{{< table title="Перегретый пар R-1234yf, p = 400 кПа (T_sat = 8,5 °C)" >}}
| $T$, °C | $v$, м³/кг | $h$, кДж/кг | $s$, кДж/(кг·К) |
|--------|-----------|------------|-----------------|
| 20 | 0,05391 | 389,9 | 1,720 |
| 40 | 0,05743 | 400,6 | 1,757 |
| 60 | 0,06086 | 411,6 | 1,793 |
| 80 | 0,06421 | 422,8 | 1,827 |
| 100 | 0,06751 | 434,2 | 1,860 |
{{< /table >}}

{{< table title="Перегретый пар R-1234yf, p = 1000 кПа (T_sat = 39,0 °C)" >}}
| $T$, °C | $v$, м³/кг | $h$, кДж/кг | $s$, кДж/(кг·К) |
|--------|-----------|------------|-----------------|
| 50 | 0,02200 | 403,5 | 1,672 |
| 70 | 0,02381 | 415,7 | 1,709 |
| 90 | 0,02554 | 427,8 | 1,745 |
| 110 | 0,02722 | 440,2 | 1,779 |
{{< /table >}}

## Транспортные свойства R-1234yf

{{< table title="Транспортные свойства R-1234yf в насыщенном состоянии (NIST REFPROP v10)" >}}
| $T$, °C | $\mu_f$, мкПа·с | $\mu_g$, мкПа·с | $\lambda_f$, мВт/(м·К) | $\lambda_g$, мВт/(м·К) | $\sigma$, мН/м | $Pr_f$ |
|--------|----------------|----------------|----------------------|----------------------|--------------|--------|
| −20 | 283 | 9,5 | 88,0 | 12,5 | 12,5 | 3,45 |
| 0 | 227 | 10,5 | 82,5 | 13,5 | 10,2 | 3,28 |
| 20 | 184 | 11,5 | 76,9 | 14,7 | 8,1 | 3,15 |
| 40 | 148 | 12,7 | 71,1 | 16,0 | 6,1 | 3,06 |
| 60 | 117 | 14,1 | 64,8 | 17,6 | 4,3 | 3,03 |
{{< /table >}}

## Численный пример: расчёт цикла автомобильного кондиционера

**Условие.** Автомобильный кондиционер на R-1234yf. Температура испарения $T_{evap}$ = 5 °C, конденсации $T_{cond}$ = 65 °C (жаркий климат). Перегрев 8 К, переохлаждение 5 К, $\eta_s$ = 0,72 (роторный компрессор). Массовый расход хладагента $\dot{m}$ = 0,030 кг/с. Рассчитать холодопроизводительность и мощность компрессора.

**Данные из таблиц REFPROP v10:**

Точка 1 (вход компрессора): $T_1$ = 5 + 8 = 13 °C, $p_1$ = $p_{sat}$(5 °C) ≈ 437 кПа.

По таблице перегрева при 400 кПа, $T$ = 13 °C (интерполяция между 20 °C):

{{< formula display="true" >}}
h_1 \approx 388{,}2 \text{ кДж/кг}, \quad s_1 \approx 1{,}712 \text{ кДж/(кг·К)}
{{< /formula >}}

Точка 3 (выход конденсатора): $T_3$ = 65 − 5 = 60 °C, жидкость при $p_2$ = $p_{sat}$(65 °C) ≈ 1680 кПа:

{{< formula display="true" >}}
h_3 \approx h_f(60°C) = 281{,}9 \text{ кДж/кг}
{{< /formula >}}

Точка 2s (изоэнтропный выход): $s_{2s}$ = 1,712 кДж/(кг·К), $p_2$ = 1680 кПа. По таблицам перегрева при $p$ ≈ 1500 кПа с интерполяцией:

{{< formula display="true" >}}
h_{2s} \approx 428{,}0 \text{ кДж/кг}
{{< /formula >}}

**Работа компрессора:**

{{< formula display="true" >}}
w_{comp} = \frac{h_{2s} - h_1}{\eta_s} = \frac{428{,}0 - 388{,}2}{0{,}72} = \frac{39{,}8}{0{,}72} = 55{,}3 \text{ кДж/кг}
{{< /formula >}}

**Холодопроизводительность:**

{{< formula display="true" >}}
q_{evap} = h_1 - h_4 = 388{,}2 - 281{,}9 = 106{,}3 \text{ кДж/кг}
{{< /formula >}}

**Мощность компрессора и холодопроизводительность установки:**

{{< formula display="true" >}}
\dot{W}_{comp} = \dot{m} \cdot w_{comp} = 0{,}030 \times 55{,}3 = 1{,}66 \text{ кВт}
{{< /formula >}}

{{< formula display="true" >}}
\dot{Q}_{evap} = \dot{m} \cdot q_{evap} = 0{,}030 \times 106{,}3 = 3{,}19 \text{ кВт}
{{< /formula >}}

**COP:**

{{< formula display="true" >}}
COP = \frac{\dot{Q}_{evap}}{\dot{W}_{comp}} = \frac{3{,}19}{1{,}66} = 1{,}92
{{< /formula >}}

Низкое COP (< 2) обусловлено большим перепадом температур: $T_{cond} - T_{evap}$ = 60 К. В умеренном климате ($T_{cond}$ = 50 °C) COP возрастёт до 2,4…2,6.

## Требования безопасности (класс A2L)

R-1234yf классифицируется как A2L по ASHRAE 34-2022 и ISO 817:2014:
- **A** — низкая токсичность: НОЭЛЬ (NOAEL) > 400 ppm об. для профессионального воздействия.
- **2** — горючесть: НПВ = 6,2 % об.; способен гореть при определённых условиях.
- **L** — слабая горючесть: скорость горения < 10 см/с при 60 °C и 101 кПа.

Требования к системам (EN 378-1:2016, ASHRAE 15-2022):
- Ограничение заправки в замкнутых помещениях.
- Отсутствие источников воспламенения вблизи возможных утечек.
- Применение утечкодетекторов (чувствительность < 5 г/ч).
- Специальная подготовка персонала по работе с A2L хладагентами.

## Применение в системах ОВК

### Автомобильные кондиционеры (MAC)

R-1234yf внедрён как стандарт в автомобильных системах ЕС с 2017 г. Заправочная масса типового кондиционера: 0,45…0,65 кг. Рабочие давления аналогичны R-134a: низкое давление 150…450 кПа, высокое — 800…1600 кПа.

### Коммерческое холодоснабжение

В малых и средних коммерческих системах R-1234yf рассматривается как замена R-134a при требовании GWP < 150 (регламент ЕС F-Gas). Теплопередающие характеристики испарителей требуют проверки из-за меньшего поверхностного натяжения.

## Стандарты и нормативные источники

- **ASHRAE 34-2022** — классификация R-1234yf как A2L; ограничения заправки.
- **ISO 817:2014** — безопасность и классификация хладагентов.
- **EN 378-1:2016** — требования безопасности к холодильным системам.
- **ASHRAE 15-2022** — стандарт безопасности для холодильных систем.
- **Директива ЕС 2006/40/EC** — ограничение GWP > 150 для MAC.
- **NIST REFPROP v10** — уравнение состояния Richter et al. (2011) для R-1234yf.
- **ГОСТ 28547-2014** — технические условия на хладагенты.

## Практические рекомендации

1. **Совместимость масла**: применяйте только PAO (polyalphaolefin) или POE-масла, совместимые с R-1234yf; минеральные масла несовместимы.
2. **Герметичность**: используйте уплотнения и фитинги, разработанные для R-1234yf; фитинги отличаются от R-134a (особые разъёмы по SAE J2843).
3. **Заправочная масса** в MAC: 0,45…0,65 кг — меньше, чем у R-134a, из-за большей плотности пара; перезаправка повышает давление конденсации и снижает COP.
4. **Температура нагнетания**: при нормальных условиях 65…75 °C — заметно ниже, чем у R-134a (70…82 °C) при аналогичных условиях.
5. **При замене R-134a**: промойте систему от старого масла, замените осушитель (ресивер-осушитель), проверьте маркировку соединений на совместимость с R-1234yf.
