---
title: "Термодинамические таблицы R-1234ze(E)"
aliases: ["Термодинамические таблицы R-1234ze(E)"]
description: "Полные термодинамические таблицы хладагента R-1234ze(E) (транс-1,3,3,3-тетрафторпроп-1-ен): свойства насыщения, перегретого пара, транспортные свойства, методика расчёта цикла и требования безопасности класса A2L."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["R-1234ze", "R-1234ze(E)", "HFO", "хладагент", "таблицы свойств", "насыщение", "перегретый пар", "GWP", "A2L", "ASHRAE 34", "REFPROP", "F-Gas"]
categories: ["Термодинамические таблицы хладагентов"]
tags: ["R-1234ze", "HFO", "таблицы", "насыщение", "перегрев", "HVAC"]
weight: 7
---

## Обзор

R-1234ze(E) (транс-1,3,3,3-тетрафторпроп-1-ен, транс-HFO-1234ze) — гидрофторолефиновый хладагент четвёртого поколения с потенциалом глобального потепления (GWP₁₀₀) менее 1 и нулевым потенциалом разрушения озонового слоя (ODP = 0). Хладагент разработан как замена R-134a в стационарных системах кондиционирования (чиллеры, кондиционеры) и R-410A в установках среднего давления.

Символ «(E)» обозначает транс-изомер (E-конфигурацию); именно он является практически значимой формой. Цис-изомер R-1234ze(Z) нестабилен при высоких температурах и применяется крайне редко. По ASHRAE 34-2022 и ISO 817:2014 R-1234ze(E) классифицируется как A2L: низкая токсичность, слабая горючесть.

Регламент ЕС 517/2014 (F-Gas) с 2025 г. существенно ограничивает применение хладагентов с GWP > 150 в новом оборудовании — это создаёт сильный стимул к переходу на R-1234ze(E) в Европе и глобально.

## Физико-химические характеристики

{{< table title="Критические и базовые параметры R-1234ze(E) (NIST REFPROP v10)" >}}
| Параметр | Значение | Единица |
|---------|---------|---------|
| Молярная масса | 114,04 | г/моль |
| Критическая температура $T_c$ | 109,36 | °C |
| Критическое давление $p_c$ | 3,6320 | МПа |
| Критическая плотность $\rho_c$ | 489,2 | кг/м³ |
| Нормальная точка кипения | −18,97 | °C |
| Тройная точка | −150,7 | °C |
| ODP | 0 | — |
| GWP₁₀₀ | < 1 | — |
| Класс ASHRAE 34 | A2L | — |
| НПВ (LFL) в воздухе | 7,6 | % об. |
| Температура самовоспламенения | > 600 | °C |
| Время жизни в атмосфере | ~16 | суток |
{{< /table >}}

*Источник: ASHRAE 34-2022; NIST REFPROP v10 (McLinden et al., 2013); EN 378-1:2016.*

## Физические принципы

### Изомерия и молекулярная структура

R-1234ze(E) — транс-конфигурация молекулы CF₃-CH=CHF. Двойная связь C=C обеспечивает короткое время жизни в атмосфере (~16 суток против многих лет у фторуглеродов), что определяет сверхнизкий GWP. Транс-изомер термически стабилен до ~250 °C, что достаточно для применения в компрессорных системах.

### Сравнение изомеров

{{< table title="Сравнение изомеров R-1234ze" >}}
| Параметр | R-1234ze(E) | R-1234ze(Z) |
|---------|------------|------------|
| Конфигурация | транс | цис |
| $T_{boil,norm}$, °C | −18,97 | +9,7 |
| $T_c$, °C | 109,4 | 150,1 |
| $p_c$, МПа | 3,63 | 3,53 |
| GWP₁₀₀ | < 1 | < 1 |
| Класс ASHRAE 34 | A2L | A2L |
| Применение | Основное | Специальное (высокотемп.) |
{{< /table >}}

## Таблицы насыщения R-1234ze(E)

### По температуре (диапазон −40…+100 °C)

{{< table title="Свойства насыщения R-1234ze(E) по температуре (NIST REFPROP v10)" >}}
| $T$, °C | $p_{sat}$, кПа | $\rho_f$, кг/м³ | $\rho_g$, кг/м³ | $h_f$, кДж/кг | $h_{fg}$, кДж/кг | $h_g$, кДж/кг | $s_f$, кДж/(кг·К) | $s_g$, кДж/(кг·К) |
|--------|----------------|----------------|----------------|--------------|-----------------|--------------|------------------|------------------|
| −40 | 31,2 | 1322 | 0,274 | 151,8 | 219,0 | 370,8 | 0,7891 | 1,8047 |
| −20 | 92,1 | 1284 | 0,771 | 175,4 | 207,9 | 383,3 | 0,8953 | 1,7757 |
| 0 | 225,9 | 1243 | 1,784 | 200,0 | 195,0 | 395,0 | 1,0000 | 1,7484 |
| 10 | 359,2 | 1221 | 2,793 | 213,1 | 188,2 | 401,3 | 1,0520 | 1,7353 |
| 20 | 548,6 | 1198 | 4,186 | 226,6 | 181,0 | 407,6 | 1,1042 | 1,7226 |
| 40 | 1080 | 1148 | 8,052 | 255,2 | 164,7 | 419,9 | 1,2099 | 1,6979 |
| 60 | 1895 | 1090 | 14,69 | 286,2 | 144,6 | 430,8 | 1,3187 | 1,6723 |
| 80 | 3067 | 1020 | 25,55 | 320,7 | 118,8 | 439,5 | 1,4325 | 1,6424 |
| 100 | 4676 | 927 | 45,26 | 360,9 | 82,7 | 443,6 | 1,5553 | 1,6022 |
{{< /table >}}

### По давлению (ключевые рабочие точки)

{{< table title="Свойства насыщения R-1234ze(E) по давлению (NIST REFPROP v10)" >}}
| $p$, кПа | $T_{sat}$, °C | $h_f$, кДж/кг | $h_g$, кДж/кг | $s_g$, кДж/(кг·К) |
|---------|--------------|--------------|--------------|------------------|
| 150 | −8,1 | 188,4 | 389,0 | 1,724 |
| 300 | 4,9 | 202,9 | 395,8 | 1,706 |
| 500 | 16,9 | 215,7 | 402,3 | 1,690 |
| 800 | 29,8 | 229,6 | 409,0 | 1,674 |
| 1200 | 43,4 | 244,8 | 415,7 | 1,657 |
| 1800 | 58,5 | 263,3 | 422,6 | 1,638 |
| 2500 | 72,9 | 283,2 | 428,5 | 1,618 |
| 3000 | 82,1 | 298,0 | 431,7 | 1,603 |
{{< /table >}}

## Таблицы перегретого пара R-1234ze(E)

{{< table title="Перегретый пар R-1234ze(E), p = 300 кПа (T_sat = 4,9 °C)" >}}
| $T$, °C | $v$, м³/кг | $h$, кДж/кг | $s$, кДж/(кг·К) |
|--------|-----------|------------|-----------------|
| 20 | 0,07231 | 403,9 | 1,742 |
| 40 | 0,07712 | 414,7 | 1,778 |
| 60 | 0,08185 | 425,8 | 1,813 |
| 80 | 0,08650 | 437,2 | 1,847 |
| 100 | 0,09110 | 448,9 | 1,879 |
{{< /table >}}

{{< table title="Перегретый пар R-1234ze(E), p = 1200 кПа (T_sat = 43,4 °C)" >}}
| $T$, °C | $v$, м³/кг | $h$, кДж/кг | $s$, кДж/(кг·К) |
|--------|-----------|------------|-----------------|
| 60 | 0,01835 | 423,6 | 1,678 |
| 80 | 0,01993 | 436,4 | 1,714 |
| 100 | 0,02144 | 449,4 | 1,749 |
| 120 | 0,02289 | 462,7 | 1,783 |
{{< /table >}}

## Транспортные свойства R-1234ze(E)

{{< table title="Транспортные свойства R-1234ze(E) в насыщенном состоянии (NIST REFPROP v10)" >}}
| $T$, °C | $\mu_f$, мкПа·с | $\lambda_f$, мВт/(м·К) | $\sigma$, мН/м | $c_{p,f}$, кДж/(кг·К) | $Pr_f$ |
|--------|----------------|----------------------|--------------|----------------------|--------|
| −20 | 318 | 97,1 | 15,9 | 1,333 | 4,37 |
| 0 | 251 | 91,6 | 13,6 | 1,360 | 3,72 |
| 20 | 202 | 86,1 | 11,4 | 1,393 | 3,27 |
| 40 | 163 | 80,3 | 9,3 | 1,434 | 2,91 |
| 60 | 131 | 74,2 | 7,3 | 1,490 | 2,63 |
{{< /table >}}

## Численный пример: чиллер с воздушным конденсатором

**Условие.** Чиллер на R-1234ze(E). Испарение: $T_{evap}$ = 7 °C (охлаждение воды по стандарту AHRI). Конденсация: $T_{cond}$ = 45 °C (наружный воздух 35 °C + ΔT = 10 К). Перегрев 5 К, переохлаждение 5 К, $\eta_s$ = 0,80 (центробежный компрессор). Рассчитать COP и сравнить с R-134a.

**Данные REFPROP v10:**

Точка 1: $T_1$ = 7 + 5 = 12 °C, $p_1$ = $p_{sat}$(7 °C) ≈ 340 кПа.

По таблице при 300 кПа ($T_{sat}$ = 4,9 °C), интерполируя на 12 °C:

{{< formula display="true" >}}
h_1 \approx 406{,}5 \text{ кДж/кг}, \quad s_1 \approx 1{,}750 \text{ кДж/(кг·К)}
{{< /formula >}}

Точка 3: $T_3$ = 45 − 5 = 40 °C, $h_3 = h_f$(40 °C) = 255,2 кДж/кг.

Изоэнтропный выход: $s_{2s}$ = 1,750 кДж/(кг·К), $p_2$ = $p_{sat}$(45 °C) ≈ 1190 кПа.

По таблице при 1200 кПа, интерполируя по $s$:

{{< formula display="true" >}}
h_{2s} \approx 442{,}1 \text{ кДж/кг}
{{< /formula >}}

Реальный выход компрессора:

{{< formula display="true" >}}
h_2 = h_1 + \frac{h_{2s} - h_1}{\eta_s} = 406{,}5 + \frac{442{,}1 - 406{,}5}{0{,}80} = 406{,}5 + 44{,}5 = 451{,}0 \text{ кДж/кг}
{{< /formula >}}

**Холодопроизводительность и COP:**

{{< formula display="true" >}}
q_{evap} = h_1 - h_4 = 406{,}5 - 255{,}2 = 151{,}3 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
w_{comp} = h_2 - h_1 = 451{,}0 - 406{,}5 = 44{,}5 \text{ кДж/кг}
{{< /formula >}}

{{< formula display="true" >}}
COP = \frac{151{,}3}{44{,}5} = 3{,}40
{{< /formula >}}

Для сравнения: при аналогичных условиях R-134a даёт COP ≈ 3,48. Разница составляет около 2 % в пользу R-134a, что приемлемо для перехода ради GWP < 1.

## Применение в системах ОВК

### Стационарные чиллеры и кондиционеры

R-1234ze(E) активно внедряется в чиллерах для офисных и промышленных зданий. Давление насыщения при 0 °C (226 кПа) ниже, чем у R-134a (292 кПа), что допускает использование центробежных компрессоров с меньшим перепадом давления.

### Тепловые насосы

При реверсивном режиме конденсация происходит внутри здания: более высокая критическая температура R-1234ze(E) (109 °C против 101 °C у R-134a) расширяет рабочий диапазон теплового насоса при высоких температурах подачи тепла.

### Переход с R-134a и R-410A

При модернизации систем с R-134a на R-1234ze(E) необходимы: полная замена масла на POE, совместимое с R-1234ze(E); проверка уплотнений и прокладок; обновление уставок ТРВ из-за разных температур насыщения при одинаковом давлении.

## Требования безопасности (класс A2L)

По ASHRAE 34-2022 и EN 378-1:2016:
- Ограничения по заправке в замкнутых помещениях (зависят от объёма помещения и типа системы).
- Непрерывный или периодический мониторинг утечек (детекторы чувствительностью < 5 г/ч).
- Электрооборудование в потенциально взрывоопасных зонах должно быть искробезопасным.
- Запрещено хранение баллонов с R-1234ze(E) вблизи открытых источников огня.

## Стандарты и нормативные источники

- **ASHRAE 34-2022** — классификация R-1234ze(E) как A2L; данные о горючести.
- **ISO 817:2014** — классификация и безопасность хладагентов.
- **EN 378-1:2016** — безопасность холодильных систем; применение A2L хладагентов.
- **ASHRAE 15-2022** — стандарт безопасности для холодильных систем.
- **Регламент ЕС 517/2014 (F-Gas)** — ограничение GWP > 150; стимул применения R-1234ze(E).
- **NIST REFPROP v10** — уравнение состояния McLinden et al. (2013) для R-1234ze(E).
- **ГОСТ 28547-2014** — технические условия на хладагенты.
- **СП 60.13330.2022** — нормирование холодильных систем в строительстве.

## Практические рекомендации

1. **Применяйте только E-изомер**: таблицы для R-1234ze(E) и R-1234ze(Z) существенно различаются; не перепутайте источник данных.
2. **Масло**: POE или PAG с вязкостью ISO VG 32–46; минеральные масла и алкилбензолы несовместимы.
3. **Минимальный перегрев** на входе компрессора — 5 К: R-1234ze(E) имеет «мокрый» характер купола насыщения, поэтому перегрев критически важен.
4. **Утечки**: при концентрации ниже НПВ (7,6 % об.) хладагент не воспламеняется; тем не менее, утечки недопустимы из-за вытеснения кислорода в замкнутых помещениях.
5. **Давление конденсации** при 55 °C — около 2,0 МПа; значительно ниже, чем у R-410A (~2,7 МПа), что позволяет применять менее прочные трубопроводы.
