---
title: "Транспортные свойства хладагентов"
aliases: ["Транспортные свойства хладагентов"]
description: "Динамическая вязкость, кинематическая вязкость, теплопроводность и поверхностное натяжение хладагентов. Физические основы, таблицы данных, инженерные расчёты и практические примеры для проектирования HVAC-систем."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["транспортные свойства хладагентов", "вязкость", "теплопроводность", "число Прандтля", "поверхностное натяжение", "ASHRAE", "NIST REFPROP"]
categories: ["Свойства материалов", "Хладагенты"]
tags: ["вязкость", "теплопроводность", "Прандтль", "поверхностное натяжение", "теплообмен", "гидравлика"]
weight: 7
---

## Введение

Транспортные свойства (transport properties) хладагентов определяют перенос импульса, энергии и массы в жидкой и паровой фазах. В отличие от термодинамических свойств (давление, энтальпия, энтропия), транспортные свойства непосредственно определяют:
- коэффициенты теплоотдачи (heat transfer coefficients) в испарителях и конденсаторах;
- гидравлические потери (pressure drop) в трубопроводах и теплообменниках;
- поведение хладагента при кипении и конденсации;
- возврат масла в компрессор.

Основные транспортные свойства: динамическая вязкость (dynamic viscosity) η, кинематическая вязкость (kinematic viscosity) ν, теплопроводность (thermal conductivity) λ и поверхностное натяжение (surface tension) σ.

---

## Динамическая вязкость

Динамическая вязкость η характеризует сопротивление сдвигу в жидкости. Определяется через закон Ньютона:

{{< formula display="true" >}}
\tau = \eta \cdot \frac{dv}{dy}
{{< /formula >}}

где τ — касательное напряжение (Па), dv/dy — градиент скорости (с⁻¹).

Единица СИ: Па·с (паскаль-секунда); на практике чаще применяют мкПа·с = 10⁻⁶ Па·с или мПа·с = 10⁻³ Па·с.

### Зависимость от температуры

**Жидкая фаза:** вязкость убывает с ростом температуры по закону Аррениуса:

{{< formula display="true" >}}
\eta_{\text{ж}} \approx A \cdot \exp\!\left(\frac{B}{T}\right)
{{< /formula >}}

Для жидких хладагентов диапазон значений: 50–500 мкПа·с в интервале рабочих температур.

**Паровая фаза:** вязкость растёт с температурой (теория кинетики газов). Диапазон: 8–18 мкПа·с.

### Влияние давления

Вязкость жидкости заметно возрастает при давлениях, превышающих 50 % критического. Вязкость пара при субкритических условиях слабо зависит от давления; вблизи критической точки — сильно возрастает.

---

## Кинематическая вязкость

{{< formula display="true" >}}
\nu = \frac{\eta}{\rho}
{{< /formula >}}

Единица СИ: м²/с. Используется в числе Рейнольдса (Reynolds number):

{{< formula display="true" >}}
Re = \frac{v \cdot D}{\nu} = \frac{G \cdot D}{\eta}
{{< /formula >}}

где v — скорость потока (м/с), D — диаметр трубы (м), G — массовый поток (кг/(м²·с)).

{{< table title="Кинематическая вязкость хладагентов при 0 °C (насыщение)" >}}
| Хладагент | ν_ж, 10⁻⁷ м²/с | ν_п, 10⁻⁶ м²/с |
|-----------|---------------|---------------|
| R134a     | 2,8           | 1,1           |
| R410A     | 2,1           | 0,89          |
| R32       | 1,9           | 0,95          |
| R1234yf   | 2,3           | 1,0           |
| R717 (NH3)| 2,4           | 1,6           |
| R744 (CO2)| 1,0           | 0,34          |
{{< /table >}}

CO2 имеет наименьшую кинематическую вязкость жидкости, что даёт высокие числа Рейнольдса и интенсивный теплообмен при относительно малых скоростях потока.

---

## Теплопроводность

Теплопроводность λ определяется законом Фурье (Fourier's law):

{{< formula display="true" >}}
q = -\lambda \cdot \frac{dT}{dx}
{{< /formula >}}

где q — плотность теплового потока (Вт/м²), dT/dx — температурный градиент (К/м).

Единица СИ: Вт/(м·К); для хладагентов удобно использовать мВт/(м·К).

### Теплопроводность жидкой фазы

Диапазон значений: 60–150 мВт/(м·К) для большинства HFC/HFO. Аммиак является исключением: λ_ж ≈ 500–580 мВт/(м·К) — в 5–7 раз выше синтетических хладагентов, что обусловливает превосходный теплообмен в промышленных установках.

Теплопроводность жидкости убывает с ростом температуры линейно в рабочем диапазоне.

### Теплопроводность паровой фазы

Диапазон: 10–25 мВт/(м·К). Растёт с температурой вследствие увеличения кинетической энергии молекул.

---

## Число Прандтля

Число Прандтля (Prandtl number) связывает вязкость и теплопроводность:

{{< formula display="true" >}}
Pr = \frac{\eta \cdot c_p}{\lambda}
{{< /formula >}}

где c_p — удельная теплоёмкость при постоянном давлении (Дж/(кг·К)).

Число Прандтля определяет относительную роль вязкого и температурного пограничных слоёв. Для большинства жидких хладагентов: Pr_ж = 1,5–5,5. Для паров: Pr_п = 0,6–0,9.

{{< table title="Число Прандтля жидкой фазы хладагентов при 0 °C" >}}
| Хладагент | Pr_ж | η_ж, мкПа·с | λ_ж, мВт/(м·К) | c_p_ж, кДж/(кг·К) |
|-----------|------|------------|--------------|-----------------|
| R134a     | 3,2  | 280        | 94           | 1,08            |
| R410A     | 1,8  | 170        | 102          | 1,65            |
| R32       | 1,6  | 160        | 115          | 1,74            |
| R1234yf   | 3,0  | 240        | 85           | 1,18            |
| R717 (NH3)| 1,2  | 155        | 525          | 4,48            |
| R744 (CO2)| 1,4  | 95         | 102          | 4,11            |
{{< /table >}}

Низкое число Прандтля NH3 и CO2 означает, что тепловой пограничный слой развивается быстрее вязкого — благоприятное условие для конвективного теплообмена.

---

## Поверхностное натяжение

Поверхностное натяжение σ — энергия на единицу площади межфазной поверхности жидкость-пар. Единица: Н/м или мН/м.

Поверхностное натяжение убывает с ростом температуры и обращается в ноль в критической точке:

{{< formula display="true" >}}
\sigma \approx \sigma_0 \left(1 - \frac{T}{T_{\text{cr}}}\right)^n, \quad n \approx 1{,}26
{{< /formula >}}

### Роль при кипении

Поверхностное натяжение определяет критический радиус зарождения паровых пузырей (bubble nucleation):

{{< formula display="true" >}}
r_c = \frac{2\sigma T_{\text{sat}}}{\rho_{\text{п}} \cdot r \cdot \Delta T_{\text{sat}}}
{{< /formula >}}

где r — теплота парообразования (Дж/кг), ΔT_sat — перегрев поверхности (К). Меньшее σ → меньший r_c → зарождение пузырей на более мелких дефектах поверхности → более интенсивное кипение.

{{< table title="Поверхностное натяжение хладагентов при 25 °C (NIST REFPROP v10)" >}}
| Хладагент | σ, мН/м |
|-----------|--------|
| R717 (NH3)| 26,5   |
| R32       | 10,3   |
| R134a     | 8,9    |
| R1234yf   | 7,8    |
| R410A     | 6,2    |
| R744 (CO2)|  2,8   |
{{< /table >}}

CO2 имеет наименьшее поверхностное натяжение — это обусловливает интенсивное пузырьковое кипение, но также ведёт к быстрому переходу к плёночному течению при высоких качествах паровой смеси.

---

## Сводная таблица транспортных свойств

{{< table title="Транспортные свойства при насыщении, T = 0 °C (NIST REFPROP v10, ASHRAE Handbook Fundamentals 2021, гл. 30)" >}}
| Свойство | R134a | R410A | R32 | R1234yf | R452b | R717 | R744 |
|----------|-------|-------|-----|---------|-------|------|------|
| η_ж, мкПа·с | 280 | 170 | 160 | 240 | 136 | 155 | 95 |
| η_п, мкПа·с | 10,8 | 12,1 | 11,5 | 10,2 | 11,7 | 9,5 | 13,5 |
| λ_ж, мВт/(м·К) | 94 | 102 | 115 | 85 | 76 | 525 | 102 |
| λ_п, мВт/(м·К) | 11,2 | 14,8 | 13,9 | 10,8 | 14,5 | 21,5 | 14,8 |
| σ, мН/м (25 °C) | 8,9 | 6,2 | 10,3 | 7,8 | 7,1 | 26,5 | 2,8 |
| Pr_ж | 3,2 | 1,8 | 1,6 | 3,0 | 1,7 | 1,2 | 1,4 |
{{< /table >}}

---

## Влияние масла на транспортные свойства

Растворённое смазочное масло (обычно POE) изменяет свойства хладагента:
- вязкость жидкости растёт экспоненциально с концентрацией масла;
- теплопроводность жидкости снижается на 5–20 % при концентрации масла 2–5 %;
- поверхностное натяжение снижается, что может интенсифицировать кипение, но нарушает плёночную конденсацию.

При концентрации масла свыше 5 % масс. коэффициент теплоотдачи испарителя может снижаться на 20–40 %. Рекомендуемое содержание масла в контуре: не более 1–2 % (по данным ASHRAE Handbook Refrigeration, гл. 12).

---

## Инженерные расчёты

### Падение давления в трубопроводе

Для турбулентного режима (Re > 4 000):

{{< formula display="true" >}}
\Delta p = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}, \quad f = 0{,}3164 \cdot Re^{-0{,}25}\ \text{(Blasius)}
{{< /formula >}}

### Конвективная теплоотдача (корреляция Dittus-Boelter)

{{< formula display="true" >}}
Nu = 0{,}023 \cdot Re^{0{,}8} \cdot Pr^{0{,}4}
{{< /formula >}}

Коэффициент теплоотдачи:

{{< formula display="true" >}}
\alpha = \frac{Nu \cdot \lambda}{D}
{{< /formula >}}

### Кипение при течении (Chen correlation)

{{< formula display="true" >}}
\alpha_{\text{кип}} = S \cdot \alpha_{\text{нуклеация}} + F \cdot \alpha_{\text{конв}}
{{< /formula >}}

где S — фактор подавления нуклеации, F — усилительный фактор конвекции (оба зависят от числа Рейнольдса жидкой фазы).

---

## Расчётный пример

**Задача.** Оценить коэффициент теплоотдачи при однофазном турбулентном течении жидкого R410A в испарителе: трубка D = 8 мм (внутренний), скорость потока v = 1,5 м/с, температура жидкости T = 5 °C.

**Исходные данные** (из таблицы насыщения, T = 5 °C):
- ρ_ж ≈ 1 020 кг/м³
- η_ж ≈ 160 мкПа·с = 1,60 × 10⁻⁴ Па·с
- λ_ж ≈ 100 мВт/(м·К) = 0,100 Вт/(м·К)
- c_p_ж ≈ 1,65 кДж/(кг·К)
- Pr_ж ≈ 1,7 × 1 000 × 1,60 × 10⁻⁴ / 0,100 ≈ 2,64

**Число Рейнольдса:**

{{< formula display="true" >}}
Re = \frac{\rho \cdot v \cdot D}{\eta} = \frac{1020 \times 1{,}5 \times 0{,}008}{1{,}60 \times 10^{-4}} = \frac{12{,}24}{1{,}60 \times 10^{-4}} \approx 76\,500
{{< /formula >}}

Течение турбулентное (Re >> 4 000).

**Число Нуссельта (Dittus-Boelter):**

{{< formula display="true" >}}
Nu = 0{,}023 \times 76\,500^{0{,}8} \times 2{,}64^{0{,}4} = 0{,}023 \times 6\,940 \times 1{,}50 \approx 240
{{< /formula >}}

**Коэффициент теплоотдачи:**

{{< formula display="true" >}}
\alpha = \frac{Nu \cdot \lambda}{D} = \frac{240 \times 0{,}100}{0{,}008} = 3\,000\ \text{Вт/(м}^2\text{·К)}
{{< /formula >}}

Для сравнения: аналогичный расчёт для R717 (λ_ж ≈ 525 мВт/(м·К), Pr_ж ≈ 1,2) при тех же скоростях дал бы α ≈ 12 000–15 000 Вт/(м²·К) — в 4–5 раз выше, что объясняет компактность аммиачных теплообменников.

---

## Методы измерения

- **Вязкость:** капиллярные вискозиметры (ASTM D445) и вибрационные вискозиметры для высоких давлений; точность ±0,5–1 %.
- **Теплопроводность:** метод нагреваемой нити (transient hot-wire method, ASTM E1952) — точность ±0,3–1 %; применяется в диапазоне давлений до 70 МПа.
- **Поверхностное натяжение:** метод максимального давления пузырька (ASTM D1590) или метод капиллярного поднятия.

Базовый источник данных для инженерных расчётов: NIST REFPROP v10, реализующий уравнения состояния для более чем 150 веществ и смесей с точностью транспортных свойств ±2–5 % в рабочем диапазоне.

---

## Нормативные ссылки

- NIST REFPROP v10 — база термодинамических и транспортных свойств хладагентов
- ASHRAE Handbook Fundamentals 2021, гл. 2, 4, 30 — теплофизические свойства и теплообмен
- ASHRAE Handbook Refrigeration 2022, гл. 1, 12 — транспортные свойства, масло в контуре
- ASHRAE 34-2022 — классификация хладагентов
- ISO 817:2014 — обозначения хладагентов
- EN 378-1:2016+A1:2021 — безопасность систем охлаждения
- СП 60.13330.2020 — отопление, вентиляция и кондиционирование воздуха
- ГОСТ 28547-90 — хладагенты. Общие технические условия
