---
title: "Теплопроводность хладагентов"
aliases: ["Теплопроводность хладагентов"]
description: "Коэффициент теплопроводности хладагентов в жидкой и паровой фазах: физические основы, таблицы данных для R32, R134a, R410A, R452b, R717, R744, зависимость от температуры и давления, применение в HVAC-расчётах."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["теплопроводность хладагентов", "thermal conductivity", "R134a", "R410A", "аммиак", "CO2", "теплообмен", "ASHRAE", "NIST REFPROP"]
categories: ["Свойства материалов", "Хладагенты", "Транспортные свойства"]
tags: ["теплопроводность", "теплообмен", "испаритель", "конденсатор", "R32", "R717"]
weight: 2
---

## Определение и физические основы

Коэффициент теплопроводности (thermal conductivity) λ определяет интенсивность переноса тепла в веществе за счёт молекулярной диффузии. Закон Фурье (Fourier's law):

{{< formula display="true" >}}
q = -\lambda \frac{dT}{dx}
{{< /formula >}}

где q — плотность теплового потока (Вт/м²), dT/dx — градиент температуры в направлении переноса (К/м). Знак «−» отражает направление потока от высокой температуры к низкой.

Единица СИ: Вт/(м·К). Для хладагентов удобна внесистемная единица мВт/(м·К) = 10⁻³ Вт/(м·К).

**Механизм переноса:**
- в жидкой фазе — колебательное движение молекул и ближний порядок структуры; λ_ж = 60–600 мВт/(м·К);
- в паровой фазе — кинетика молекулярных столкновений; λ_п = 10–25 мВт/(м·К).

Теплопроводность входит в число Прандтля и число Нуссельта — ключевые безразмерные критерии расчёта конвективного теплообмена.

---

## Жидкая фаза

### Зависимость от температуры

Теплопроводность жидких хладагентов убывает линейно с ростом температуры:

{{< formula display="true" >}}
\lambda_{\text{ж}}(T) \approx \lambda_0 + a \cdot (T - T_0)
{{< /formula >}}

Типичный температурный коэффициент a = −(0,5...1,5) мВт/(м·К²) — отрицательный для большинства HFC/HFO.

### Зависимость от давления

В субкритической области давление слабо влияет на λ_ж: изменение менее 3 % при изменении давления на 1 МПа. Вблизи критической точки λ_ж проходит через максимум (критическое усиление теплопроводности, critical enhancement).

{{< table title="Теплопроводность жидкой фазы хладагентов, мВт/(м·К), NIST REFPROP v10" >}}
| Хладагент | T = −30 °C | T = 0 °C | T = 20 °C | T = 40 °C |
|-----------|-----------|---------|---------|---------|
| R134a     | 108       | 94      | 84      | 74      |
| R410A     | 123       | 102     | 90      | 77      |
| R32       | 140       | 115     | 99      | 83      |
| R1234yf   | 99        | 85      | 76      | 66      |
| R452b     | 96        | 76      | 66      | 55      |
| R454b     | 121       | 96      | 82      | 67      |
| R717 (NH3)| 610       | 525     | 472     | 417     |
| R744 (CO2)| 164       | 102     | 51      | —       |
| R290 (C3H8)| 128     | 108     | 96      | 82      |
{{< /table >}}

R717 (аммиак) выделяется на общем фоне: λ_ж в 5–6 раз выше HFC-хладагентов. Это обусловлено сильными водородными связями NH3 и высокой молярной теплоёмкостью. Следствие — компактные и высокоэффективные теплообменники в аммиачных системах.

---

## Паровая фаза

### Зависимость от температуры

Теплопроводность пара растёт с температурой (в отличие от жидкости):

{{< formula display="true" >}}
\lambda_{\text{п}}(T) \approx \lambda_0 + b \cdot (T - T_0), \quad b > 0
{{< /formula >}}

Типичный коэффициент b = +(0,05...0,20) мВт/(м·К²).

{{< table title="Теплопроводность паровой фазы хладагентов, мВт/(м·К), NIST REFPROP v10" >}}
| Хладагент | T = −20 °C | T = 0 °C | T = 20 °C | T = 50 °C |
|-----------|-----------|---------|---------|---------|
| R134a     | 10,2      | 11,2    | 12,3    | 14,0    |
| R410A     | 13,1      | 14,8    | 16,5    | 19,0    |
| R32       | 12,4      | 13,9    | 15,5    | 18,0    |
| R1234yf   | 10,0      | 10,8    | 11,9    | 13,5    |
| R452b     | 12,8      | 14,5    | 16,4    | 19,0    |
| R717 (NH3)| 18,0      | 21,5    | 24,3    | 28,5    |
| R744 (CO2)| 13,6      | 14,8    | 16,2    | 18,5    |
{{< /table >}}

---

## Сводная таблица по температуре насыщения

{{< table title="Теплопроводность λ_ж (числитель) и λ_п (знаменатель) на линии насыщения, мВт/(м·К)" >}}
| Хладагент | −30 °C | 0 °C | 20 °C | 40 °C |
|-----------|--------|------|-------|-------|
| R134a     | 108 / 10,2 | 94 / 11,2 | 84 / 12,3 | 74 / 14,0 |
| R410A     | 123 / 13,1 | 102 / 14,8 | 90 / 16,5 | 77 / 19,0 |
| R32       | 140 / 12,4 | 115 / 13,9 | 99 / 15,5 | 83 / 18,0 |
| R717      | 610 / 18,0 | 525 / 21,5 | 472 / 24,3 | 417 / 28,5 |
| R744      | 164 / 13,6 | 102 / 14,8 | 51 / 16,2 | — |
{{< /table >}}

Источник: NIST REFPROP v10; ASHRAE Handbook Fundamentals 2021, гл. 30.

---

## Теплопроводность в двухфазной области

При наличии пара и жидкости одновременно эффективная теплопроводность смеси приближённо:

{{< formula display="true" >}}
\lambda_{\text{mix}} \approx (1 - x) \cdot \lambda_{\text{ж}} + x \cdot \lambda_{\text{п}}
{{< /formula >}}

где x — паросодержание (dryness fraction, mass quality). Однако в теплообменниках определяющую роль играет конвекция; λ_mix используется лишь для оценки теплопроводного сопротивления плёнки конденсата или жидкого слоя.

---

## Применение в HVAC-расчётах

### Коэффициент теплоотдачи (Dittus-Boelter)

{{< formula display="true" >}}
\alpha = 0{,}023 \cdot Re^{0{,}8} \cdot Pr^{0{,}4} \cdot \frac{\lambda}{D}
{{< /formula >}}

Зависимость α от λ: при прочих равных α пропорционально λ. Переход с R134a (λ_ж = 94 мВт/(м·К)) на R32 (λ_ж = 115 мВт/(м·К)) даёт прирост коэффициента теплоотдачи:

{{< formula display="true" >}}
\frac{\alpha_{R32}}{\alpha_{R134a}} \approx \frac{\lambda_{R32}}{\lambda_{R134a}} \cdot \left(\frac{Pr_{R32}}{Pr_{R134a}}\right)^{0{,}4} = \frac{115}{94} \cdot \left(\frac{1{,}6}{3{,}2}\right)^{0{,}4} \approx 1{,}22 \times 0{,}76 \approx 0{,}93
{{< /formula >}}

Более высокая λ R32 частично нивелируется более низким Pr — суммарный прирост незначительный для однофазного течения, но при кипении R32 показывает лучшие результаты.

### Общий коэффициент теплопередачи теплообменника

{{< formula display="true" >}}
\frac{1}{k} = \frac{1}{\alpha_1} + \frac{\delta_{\text{ст}}}{\lambda_{\text{ст}}} + \frac{1}{\alpha_2} + R_{\text{заг}}
{{< /formula >}}

где δ_ст / λ_ст — термическое сопротивление стенки (обычно сталь: λ = 15–50 Вт/(м·К), медь: λ = 380 Вт/(м·К)), R_заг — термическое сопротивление загрязнений. Теплопроводность хладагента влияет только через α_1 и α_2.

### Плёночная конденсация (Nusselt)

{{< formula display="true" >}}
\alpha_{\text{конд}} = 0{,}725 \left(\frac{\rho_{\text{ж}}^2 \cdot g \cdot r \cdot \lambda_{\text{ж}}^3}{\eta_{\text{ж}} \cdot D \cdot \Delta T}\right)^{1/4}
{{< /formula >}}

Теплопроводность жидкости входит в третьей степени под корнем — доминирующий фактор. Для аммиака (λ_ж ≈ 500 мВт/(м·К)) α_конд в 4–5 раз выше, чем для R134a (λ_ж ≈ 90 мВт/(м·К)) при прочих равных условиях.

---

## Расчётный пример

**Задача.** Сравнить тепловые потоки при плёночной конденсации R134a и R717 на одной горизонтальной трубке D = 16 мм при T_конд = 40 °C, ΔT = 5 К.

**Свойства при 40 °C** (жидкость):

| Свойство | R134a | R717 |
|----------|-------|------|
| ρ_ж, кг/м³ | 1 038 | 552 |
| η_ж, мкПа·с | 145 | 98 |
| λ_ж, мВт/(м·К) | 74 | 417 |
| r (при 40 °C), кДж/кг | 163 | 1 171 |

{{< formula display="true" >}}
\alpha_{R134a} = 0{,}725 \left(\frac{1038^2 \times 9{,}81 \times 163000 \times 0{,}074^3}{145 \times 10^{-6} \times 0{,}016 \times 5}\right)^{1/4}
{{< /formula >}}

Числитель: 1038² × 9,81 × 163 000 × (0,074)³ = 1,077 × 10⁶ × 9,81 × 163 000 × 4,05 × 10⁻⁴ ≈ 699

Знаменатель: 145 × 10⁻⁶ × 0,016 × 5 = 1,16 × 10⁻⁵

Отношение: 699 / (1,16 × 10⁻⁵) = 6,02 × 10⁷

{{< formula display="true" >}}
\alpha_{R134a} = 0{,}725 \times (6{,}02 \times 10^7)^{0{,}25} \approx 0{,}725 \times 88{,}2 \approx 640\ \text{Вт/(м}^2\text{·К)}
{{< /formula >}}

Для R717 (все числа аналогично):

Числитель: 552² × 9,81 × 1 171 000 × (0,417)³ = 3,047 × 10⁵ × 9,81 × 1,171 × 10⁶ × 0,0726 ≈ 2,537 × 10⁷

Знаменатель: 98 × 10⁻⁶ × 0,016 × 5 = 7,84 × 10⁻⁶

Отношение: 2,537 × 10⁷ / 7,84 × 10⁻⁶ = 3,24 × 10¹²

{{< formula display="true" >}}
\alpha_{R717} = 0{,}725 \times (3{,}24 \times 10^{12})^{0{,}25} \approx 0{,}725 \times 1240 \approx 899\ \text{Вт/(м}^2\text{·К)}
{{< /formula >}}

Отношение: α_NH3 / α_R134a ≈ 899 / 640 ≈ 1,4.

При ΔT = 5 К:
- q_R134a = α × ΔT = 640 × 5 = 3 200 Вт/м²
- q_R717 = 899 × 5 = 4 495 Вт/м²

Аммиак обеспечивает тепловой поток на 40 % выше при тех же геометрических параметрах и температурных условиях.

---

## Влияние масла на теплопроводность

POE-масло в контуре снижает λ_ж хладагента:
- при 1 % масс. масла: снижение λ_ж на 1–3 %;
- при 3 % масс.: снижение на 5–10 %;
- при 5 % масс.: снижение на 10–20 %, коэффициент теплоотдачи может снизиться на 15–30 %.

Для аммиачных систем: аммиак и PAO-масло практически не смешиваются при T < 20 °C — масло накапливается в нижних точках контура, образует плёнку на стенках теплообменника и снижает λ_эфф резко (слой масла 0,1 мм с λ ≈ 0,15 Вт/(м·К) создаёт термическое сопротивление R = 6,7 × 10⁻⁴ м²·К/Вт).

---

## Нормативные ссылки

- NIST REFPROP v10 — база термодинамических и транспортных свойств
- ASHRAE Handbook Fundamentals 2021, гл. 4 (теплоотдача), гл. 30 (свойства хладагентов)
- ASHRAE Handbook Refrigeration 2022, гл. 1 — транспортные свойства хладагентов
- ASHRAE 34-2022 — классификация хладагентов
- ISO 817:2014 — обозначения хладагентов
- EN 378-1:2016+A1:2021 — безопасность систем охлаждения
- СП 60.13330.2020 — отопление, вентиляция и кондиционирование воздуха
- ГОСТ 28547-90 — хладагенты. Общие технические условия
