---
title: "Охлаждение с осушением"
aliases: ["Охлаждение с осушением"]
description: "Полный инженерный анализ охлаждения с осушением: механизм мокрой охлаждающей секции, точка росы аппарата (ADP), коэффициент байпаса, SHR, конденсатообразование, выбор температуры хладоносителя, расчёты."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["охлаждение с осушением", "мокрая секция", "точка росы аппарата", "ADP", "коэффициент байпаса", "SHR охлаждение", "конденсат"]
categories: ["Основы HVAC", "Психрометрия"]
tags: ["охлаждение", "осушение", "ADP", "SHR", "психрометрия", "ASHRAE"]
weight: 3
---

Охлаждение с осушением (cooling and dehumidification) — наиболее распространённый психрометрический процесс в системах кондиционирования воздуха. Он происходит, когда температура поверхности охлаждающей секции ниже точки росы поступающего воздуха, что вызывает одновременное снижение температуры и влагосодержания. Правильное понимание этого процесса критично для корректного выбора оборудования, расчёта конденсатоотвода и проектирования режимов управления.

## Механизм охлаждения с осушением

### Стадии процесса в охлаждающей секции

Воздух, проходя через мокрую охлаждающую секцию, претерпевает следующие изменения:

{{< diagram title="Механизм охлаждения с осушением в поперечном сечении секции" >}}
```mermaid
graph LR
    IN["Входящий воздух\nt_db1, W1, φ1"] --> Z1
    Z1["Зона 1: Сухое охлаждение\nt_surface > t_dp\nW = const"] --> Z2
    Z2["Зона 2: Начало конденсации\nt_surface = t_dp"] --> Z3
    Z3["Зона 3: Мокрый режим\nt_surface < t_dp\nКонденсация W↓, t_db↓"] --> OUT
    OUT["Выходящий воздух\nt_db2, W2, φ2 ≈ 90-95%"]
```
{{< /diagram >}}

Реальная секция одновременно содержит зоны сухого и мокрого режима в зависимости от распределения температуры поверхности.

### Энергетический баланс

**Общее охлаждение = явное + скрытое:**

{{< formula display="true" >}}
Q_{\text{total}} = Q_s + Q_l = \dot{m}_a \cdot (h_1 - h_2)
{{< /formula >}}

**Явное охлаждение (изменение температуры):**

{{< formula display="true" >}}
Q_s = \dot{m}_a \cdot c_{pa} \cdot (t_1 - t_2)
{{< /formula >}}

**Скрытое охлаждение (конденсация влаги):**

{{< formula display="true" >}}
Q_l = \dot{m}_a \cdot h_{fg,\text{ср}} \cdot (W_1 - W_2)
{{< /formula >}}

где {{< formula >}}h_{fg,\text{ср}} \approx 2454{{< /formula >}} кДж/кг (при средней температуре конденсата ~11 °C).

**Полная мощность через энтальпии:**

{{< formula display="true" >}}
Q_{\text{total}} = \dot{m}_a (h_1 - h_2) - \dot{m}_{\text{конд}} \cdot h_w(t_{\text{конд}})
{{< /formula >}}

Для инженерных расчётов поправка на конденсат (последний член) составляет < 1 % и обычно игнорируется.

## Точка росы аппарата (Apparatus Dew Point)

### Определение и физический смысл

Точка росы аппарата (ADP) — условная температура поверхности охлаждающей секции, к которой стремится состояние выходящего воздуха при коэффициенте байпаса BF → 0. Это точка на кривой насыщения, лежащая на продолжении прямой, соединяющей входные и выходные состояния воздуха.

{{< formula display="true" >}}
t_{ADP} = \frac{t_{db,\text{вых}} - \text{BF} \cdot t_{db,\text{вх}}}{1 - \text{BF}}
{{< /formula >}}

### Коэффициент байпаса (Bypass Factor, BF)

{{< formula display="true" >}}
\text{BF} = \frac{t_{db,\text{вых}} - t_{ADP}}{t_{db,\text{вх}} - t_{ADP}}
{{< /formula >}}

Физический смысл: доля воздуха, «минующего» активную зону теплообменника без контакта с холодной поверхностью.

**Контактный коэффициент (Contact Factor):**

{{< formula display="true" >}}
\text{CF} = 1 - \text{BF} = \frac{t_{db,\text{вх}} - t_{db,\text{вых}}}{t_{db,\text{вх}} - t_{ADP}}
{{< /formula >}}

### Типовые коэффициенты байпаса

{{< table title="Коэффициент байпаса для различных конфигураций охлаждающих секций" >}}
| Глубина, рядов | Оребрение, мм | Скорость на входе, м/с | BF |
|---|---|---|---|
| 2 | 2,5 | 2,5 | 0,45–0,55 |
| 4 | 2,5 | 2,5 | 0,18–0,28 |
| 6 | 2,5 | 2,5 | 0,10–0,16 |
| 6 | 2,0 | 2,5 | 0,06–0,12 |
| 8 | 2,0 | 2,5 | 0,04–0,08 |
| 12 | 1,5 | 2,5 | 0,02–0,04 |
{{< /table >}}

### Ограничения по температуре ADP

ADP должна быть достижимой для хладоносителя. Для водяной охлаждающей секции:

{{< formula display="true" >}}
t_{ADP} \geq t_{w,\text{вх}} + \Delta t_{\text{min}}
{{< /formula >}}

где {{< formula >}}\Delta t_{\text{min}} = 2{-}4\;°\text{C}{{< /formula >}} — минимальный температурный напор.

## Отношение явного тепла (SHR)

### Определение

{{< formula display="true" >}}
\text{SHR} = \frac{Q_s}{Q_{\text{total}}} = \frac{h_s}{h_1 - h_2}
{{< /formula >}}

Где {{< formula >}}h_s{{< /formula >}} — изменение энтальпии только за счёт явного охлаждения:

{{< formula display="true" >}}
h_s = c_{pa}(t_1 - t_2) + W_1 \cdot c_{pv} \cdot (t_1 - t_2)
{{< /formula >}}

На диаграмме SHR определяет наклон линии процесса.

### Диаграммный метод определения SHR

{{< diagram title="Определение SHR на психрометрической диаграмме" >}}
```mermaid
graph LR
    A["Точка 1: Вход\nt_db1=28°C, W1=15.5 г/кг"] -- "Линия процесса\nнаклон = SHR" --> B
    B["Точка 2: Выход\nt_db2=13°C, W2=8.6 г/кг"] -- "Продолжение" --> C
    C["ADP: t=10°C\nна кривой насыщения"]
    A -.->|"Δh_s"| D["Явная составляющая\n(горизонталь)"]
    A -.->|"Δh_total"| B
```
{{< /diagram >}}

## Полный расчётный пример

**Исходные данные:**
- Входящий воздух: t_db1 = 28 °C, φ1 = 65 %
- Расход: {{< formula >}}\dot{V} = 10\,000{{< /formula >}} м³/ч
- Требуемые условия на выходе: t_db2 = 13 °C, φ2 = 90 %
- BF = 0,15

**Шаг 1. Свойства входящего воздуха:**

{{< formula display="true" >}}
p_{ws}(28°C) = 3{,}782\;\text{кПа},\quad p_v = 0{,}65 \times 3{,}782 = 2{,}458\;\text{кПа}
{{< /formula >}}

{{< formula display="true" >}}
W_1 = \frac{0{,}622 \times 2{,}458}{101{,}325 - 2{,}458} = 15{,}47\;\text{г/кг}
{{< /formula >}}

{{< formula display="true" >}}
h_1 = 1{,}006 \times 28 + 0{,}01547 \times (2501 + 1{,}86 \times 28) = 67{,}6\;\text{кДж/кг}
{{< /formula >}}

**Шаг 2. Свойства выходящего воздуха:**

{{< formula display="true" >}}
p_{ws}(13°C) = 1{,}498\;\text{кПа},\quad p_v = 0{,}90 \times 1{,}498 = 1{,}348\;\text{кПа}
{{< /formula >}}

{{< formula display="true" >}}
W_2 = \frac{0{,}622 \times 1{,}348}{99{,}977} = 8{,}39\;\text{г/кг}
{{< /formula >}}

{{< formula display="true" >}}
h_2 = 1{,}006 \times 13 + 0{,}00839 \times (2501+1{,}86\times13) = 13{,}08 + 21{,}21 = 34{,}3\;\text{кДж/кг}
{{< /formula >}}

**Шаг 3. Массовый расход:**

{{< formula display="true" >}}
v_1 = \frac{0{,}287042 \times 301{,}15 \times (1+1{,}6078\times0{,}01547)}{101{,}325} = 0{,}872\;\text{м}^3/\text{кг}
{{< /formula >}}

{{< formula display="true" >}}
\dot{m}_a = \frac{10\,000 / 3600}{0{,}872} = 3{,}19\;\text{кг/с}
{{< /formula >}}

**Шаг 4. Нагрузки:**

{{< formula display="true" >}}
Q_{\text{total}} = 3{,}19 \times (67{,}6 - 34{,}3) = 3{,}19 \times 33{,}3 = \mathbf{106{,}2\;\text{кВт}}
{{< /formula >}}

{{< formula display="true" >}}
Q_s = 3{,}19 \times 1{,}006 \times (28-13) = \mathbf{48{,}1\;\text{кВт}}
{{< /formula >}}

{{< formula display="true" >}}
Q_l = 106{,}2 - 48{,}1 = \mathbf{58{,}1\;\text{кВт}},\quad \text{SHR} = 48{,}1/106{,}2 = \mathbf{0{,}453}
{{< /formula >}}

**Шаг 5. Расчёт ADP:**

{{< formula display="true" >}}
t_{ADP} = \frac{13 - 0{,}15 \times 28}{1 - 0{,}15} = \frac{13 - 4{,}2}{0{,}85} = \mathbf{10{,}4\;°\text{C}}
{{< /formula >}}

Аналогично: W_ADP = (8,39 − 0,15 × 15,47) / 0,85 = **7,14 г/кг** → φ_ADP ≈ 98 % (близко к насыщению).

**Шаг 6. Конденсатообразование:**

{{< formula display="true" >}}
\dot{m}_{\text{конд}} = 3{,}19 \times (0{,}01547 - 0{,}00839) = 0{,}0226\;\text{кг/с} = \mathbf{81{,}3\;\text{кг/ч}}
{{< /formula >}}

## Выбор температуры хладоносителя

Температура хладоносителя определяет достижимость требуемого ADP. Для систем с чиллером:

{{< formula display="true" >}}
t_{w,\text{вых}} = t_{ADP} - \Delta t_{\text{ADP-вода}} = 10{,}4 - 3 = 7{,}4\;\text{°C} \Rightarrow t_w = 7/12\;\text{°C}
{{< /formula >}}

Стандартный диапазон температуры холодной воды чиллера: **6–7 °C** (подача), **12–14 °C** (обратка) при стандартных условиях. Это обеспечивает ADP ≈ 9–11 °C.

## Конденсатоотвод

Расчёт системы дренажа должен обеспечить отвод:

{{< formula display="true" >}}
\dot{m}_{\text{конд}} = \dot{m}_a \cdot (W_1 - W_2)\quad[\text{кг/с}]
{{< /formula >}}

**Требования к поддону конденсата:**

- Объём поддона: не менее 15-минутного запаса при максимальном режиме
- Уклон к сливному патрубку: ≥ 1,5 %
- Гидравлический затвор: высота = 25 мм + перепад статического давления на секции / (ρ_w × g)
- Материал: нержавеющая сталь или пластик с антибактериальным покрытием

**Дренажный трап согласно ASHRAE 62.1:**  
Конденсат должен отводиться напрямую в канализацию или испарительный поддон. Застой конденсата — источник роста биоплёнок и легионеллы.

## Нормативные документы

- ASHRAE Handbook — Fundamentals 2021, Chapter 1 «Psychrometrics»
- ASHRAE Handbook — HVAC Systems and Equipment 2020, Chapter 22 «Air-Cooling and Dehumidifying Coils»
- ASHRAE Standard 62.1-2022, Section 5.12 «Drain Pans»
- AHRI Standard 410-2001 «Forced Circulation Air-Cooling Coils»
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха»
