---
title: "Смешивание воздушных потоков"
aliases: ["Смешивание воздушных потоков"]
description: "Инженерный анализ смешивания воздушных потоков: уравнения баланса массы и энергии, правило рычага, риск конденсации при смешивании, расчёт экономайзера, системы рекуперации, процент наружного воздуха."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["смешивание воздуха", "правило рычага", "наружный воздух", "рециркуляция", "экономайзер", "психрометрика смешивания"]
categories: ["Основы HVAC", "Психрометрия"]
tags: ["смешивание", "наружный воздух", "экономайзер", "психрометрия", "ASHRAE"]
weight: 6
---

Смешивание воздушных потоков — один из наиболее часто встречающихся психрометрических процессов в HVAC. Он происходит при объединении наружного воздуха с рециркуляционным в смесительных камерах приточных установок, при работе экономайзера, при смешивании воздуха из различных зон и в системах рекуперации тепла. Точный психрометрический анализ смешивания необходим для расчёта нагрузок, настройки защиты от замерзания и определения потребления энергии.

## Фундаментальные уравнения смешивания

### Баланс массы и энергии

Для адиабатического смешивания двух потоков сухого воздуха {{< formula >}}\dot{m}_1{{< /formula >}} и {{< formula >}}\dot{m}_2{{< /formula >}}:

**Сохранение массы сухого воздуха:**

{{< formula display="true" >}}
\dot{m}_m = \dot{m}_1 + \dot{m}_2
{{< /formula >}}

**Сохранение массы водяного пара:**

{{< formula display="true" >}}
\dot{m}_m W_m = \dot{m}_1 W_1 + \dot{m}_2 W_2
{{< /formula >}}

**Сохранение энергии (при пренебрежении теплообменом с окружающей средой):**

{{< formula display="true" >}}
\dot{m}_m h_m = \dot{m}_1 h_1 + \dot{m}_2 h_2
{{< /formula >}}

Из этих уравнений:

{{< formula display="true" >}}
W_m = \frac{\dot{m}_1 W_1 + \dot{m}_2 W_2}{\dot{m}_1 + \dot{m}_2},\quad h_m = \frac{\dot{m}_1 h_1 + \dot{m}_2 h_2}{\dot{m}_1 + \dot{m}_2}
{{< /formula >}}

Температура смеси (приближённо, через явные теплоты):

{{< formula display="true" >}}
t_{db,m} \approx \frac{\dot{m}_1 t_1 + \dot{m}_2 t_2}{\dot{m}_1 + \dot{m}_2}
{{< /formula >}}

### Правило рычага

Точка смеси M лежит на прямой линии, соединяющей состояния 1 и 2 на психрометрической диаграмме, и делит этот отрезок в обратном отношении массовых расходов:

{{< formula display="true" >}}
\frac{\overline{1M}}{\overline{M2}} = \frac{\dot{m}_2}{\dot{m}_1}
{{< /formula >}}

Это позволяет графически определить состояние смеси без вычислений.

{{< diagram title="Правило рычага при смешивании двух потоков воздуха" >}}
```mermaid
graph LR
    A["Состояние 1\n(точка A на диаграмме)\nOA: t=32°C, W=14 г/кг"] --> M["Смесь M\nна прямой A–B\nближе к B при m2 > m1"]
    B["Состояние 2\n(точка B на диаграмме)\nRA: t=25°C, W=9 г/кг"] --> M
    M --> NOTE["Отношение AM:MB = m2:m1"]
```
{{< /diagram >}}

### Расчёт через долю наружного воздуха (OA fraction)

В приточных установках часто задаётся доля наружного воздуха {{< formula >}}x_{OA}{{< /formula >}} по массовому расходу:

{{< formula display="true" >}}
x_{OA} = \frac{\dot{m}_{OA}}{\dot{m}_{OA} + \dot{m}_{RA}}
{{< /formula >}}

Тогда:

{{< formula display="true" >}}
W_m = x_{OA} W_{OA} + (1-x_{OA}) W_{RA}
{{< /formula >}}

{{< formula display="true" >}}
h_m = x_{OA} h_{OA} + (1-x_{OA}) h_{RA}
{{< /formula >}}

## Расчётный пример

**Задание:** смесь 30 % наружного воздуха (OA: t_db = 32 °C, φ = 60 %) и 70 % рециркуляционного воздуха (RA: t_db = 26 °C, φ = 55 %). Расход 12 000 м³/ч. Барометрическое давление: 101,325 кПа.

**Свойства OA:**
- p_ws(32°C) = 4,755 кПа; p_v,OA = 0,60 × 4,755 = 2,853 кПа
- W_OA = 0,622 × 2,853 / (101,325 − 2,853) = **18,02 г/кг**
- h_OA = 1,006 × 32 + 0,01802 × (2501 + 1,86 × 32) = 32,19 + 46,11 = **78,3 кДж/кг**

**Свойства RA:**
- p_ws(26°C) = 3,362 кПа; p_v,RA = 0,55 × 3,362 = 1,849 кПа
- W_RA = 0,622 × 1,849 / (101,325 − 1,849) = **11,57 г/кг**
- h_RA = 1,006 × 26 + 0,01157 × (2501 + 1,86 × 26) = 26,16 + 29,50 = **55,66 кДж/кг**

**Смесь (x_OA = 0,30):**

{{< formula display="true" >}}
W_m = 0{,}30 \times 18{,}02 + 0{,}70 \times 11{,}57 = 5{,}406 + 8{,}099 = \mathbf{13{,}51\;\text{г/кг}}
{{< /formula >}}

{{< formula display="true" >}}
h_m = 0{,}30 \times 78{,}3 + 0{,}70 \times 55{,}66 = 23{,}49 + 38{,}96 = \mathbf{62{,}45\;\text{кДж/кг}}
{{< /formula >}}

{{< formula display="true" >}}
t_{db,m} \approx 0{,}30 \times 32 + 0{,}70 \times 26 = 9{,}6 + 18{,}2 = \mathbf{27{,}8\;°\text{C}}
{{< /formula >}}

**Точка росы смеси:**

{{< formula display="true" >}}
p_v = W_m \cdot p / (0{,}622 + W_m) = 0{,}01351 \times 101{,}325 / 0{,}6355 = 2{,}153\;\text{кПа}
{{< /formula >}}

{{< formula display="true" >}}
t_{dp,m} = \frac{243{,}04 \times \ln(2{,}153/0{,}611)}{17{,}625 - \ln(2{,}153/0{,}611)} = \mathbf{18{,}7\;°\text{C}}
{{< /formula >}}

## Риск конденсации при смешивании

При смешивании холодного и тёплого влажного воздуха точка смеси может выйти за кривую насыщения. Это особенно характерно:
- При смешивании выхлопного воздуха с морозным наружным в зимний период
- В рекуператорах с перекрёстным смешиванием при утечках

Условие конденсации:

{{< formula display="true" >}}
W_m > W_s(t_{db,m})
{{< /formula >}}

Количество конденсата:

{{< formula display="true" >}}
\Delta W_{\text{конд}} = W_m - W_s(t_{db,m})
{{< /formula >}}

При конденсации расчётная точка смеси смещается вдоль кривой насыщения.

### Пример: зимнее смешивание

**OA (зима):** t_db = −15 °C, φ = 80 %, W_OA = 0,85 г/кг, h_OA = −13,9 кДж/кг  
**RA:** t_db = 22 °C, φ = 45 %, W_RA = 7,38 г/кг, h_RA = 41,0 кДж/кг  
**x_OA = 30 %:**

{{< formula display="true" >}}
W_m = 0{,}3 \times 0{,}85 + 0{,}7 \times 7{,}38 = 0{,}255 + 5{,}166 = 5{,}42\;\text{г/кг}
{{< /formula >}}

{{< formula display="true" >}}
t_{db,m} = 0{,}3 \times (-15) + 0{,}7 \times 22 = -4{,}5 + 15{,}4 = 10{,}9\;°\text{C}
{{< /formula >}}

W_s(10,9°C) = 8,12 г/кг > W_m = 5,42 г/кг → конденсации нет. Но необходима проверка на защиту от замерзания: нагревательная секция должна поднять t_db,m > +5 °C до подачи на охлаждающую секцию.

## Требования ASHRAE 62.1 по наружному воздуху

Минимальная доля наружного воздуха определяется по ASHRAE 62.1-2022 методом Ventilation Rate Procedure:

{{< formula display="true" >}}
V_{oz} = R_p \cdot P_z + R_a \cdot A_z
{{< /formula >}}

где R_p — удельный расход на человека [л/с/чел], P_z — число людей, R_a — удельный расход на площадь [л/с/м²], A_z — площадь.

Для систем с несколькими зонами:

{{< formula display="true" >}}
V_{ot} = D \cdot V_{ou},\quad D = \frac{1}{1 - E_{v,\text{min}}}
{{< /formula >}}

где E_v — вентиляционная эффективность.

## Экономайзерное смешивание

### Управление долей наружного воздуха

При работе экономайзера доля наружного воздуха увеличивается сверх минимума. Алгоритм управления:

{{< diagram title="Логика управления воздушным экономайзером" >}}
```mermaid
flowchart TD
    A["Измерить h_OA, h_RA\n(или t_db,OA, t_db,RA)"] --> B{h_OA < h_RA?}
    B -- Да --> C{t_dp,OA < 15°C?}
    B -- Нет --> F["Минимальный\nнаружный воздух\nx_OA = x_min"]
    C -- Да --> D["Экономайзер ВКЛ\nx_OA → max"]
    C -- Нет --> F
    D --> E["Регулировать x_OA\nдля t_SA = t_set"]
```
{{< /diagram >}}

### Расчёт режима частичного экономайзера

При x_OA = 100 %:

{{< formula display="true" >}}
h_m = h_{OA},\quad W_m = W_{OA}
{{< /formula >}}

При частичном экономайзере (x_OA = var) для достижения t_SA:

{{< formula display="true" >}}
x_{OA} = \frac{t_{SA} - t_{RA}}{t_{OA} - t_{RA}}\quad(\text{только явное тепло, без осушения})
{{< /formula >}}

При x_OA > 1 наружного воздуха недостаточно холодного для обеспечения t_SA → требуется включить компрессорное охлаждение.

## Рекуперация тепла и психрометрика

Устройства рекуперации тепла модифицируют состояние наружного воздуха до смешивания с рециркуляционным. Эффективные параметры:

**Чувствительная эффективность:**

{{< formula display="true" >}}
\varepsilon_s = \frac{t_{OA,\text{вых}} - t_{OA,\text{вх}}}{t_{RA,\text{вх}} - t_{OA,\text{вх}}}
{{< /formula >}}

**Скрытая эффективность:**

{{< formula display="true" >}}
\varepsilon_l = \frac{W_{OA,\text{вых}} - W_{OA,\text{вх}}}{W_{RA,\text{вх}} - W_{OA,\text{вх}}}
{{< /formula >}}

**Полная эффективность:**

{{< formula display="true" >}}
\varepsilon_t = \frac{h_{OA,\text{вых}} - h_{OA,\text{вх}}}{h_{RA,\text{вх}} - h_{OA,\text{вх}}}
{{< /formula >}}

{{< table title="Типовая эффективность устройств рекуперации тепла (летний/зимний режимы)" >}}
| Тип рекуператора | ε_s | ε_l | ε_t |
|---|---|---|---|
| Пластинчатый (перекрёст. поток) | 55–70 % | 0 % | 30–50 % |
| Пластинчатый (противоток) | 75–85 % | 0 % | 50–70 % |
| Тепловое колесо (чувст.) | 70–80 % | 0–5 % | 50–70 % |
| Тепловое колесо (энтальп.) | 70–80 % | 50–70 % | 65–80 % |
| Тепловая трубка | 50–65 % | 0 % | 35–55 % |
| Контурный рекуператор | 50–65 % | 0 % | 35–55 % |
{{< /table >}}

## Нормативные документы

- ASHRAE Handbook — Fundamentals 2021, Chapter 1 «Psychrometrics»
- ASHRAE Standard 62.1-2022 «Ventilation and Acceptable Indoor Air Quality»
- ASHRAE Standard 90.1-2022, Section 6.5.1 «Economizer Controls»
- ASHRAE Handbook — HVAC Systems 2020, Chapter 26 «Air-to-Air Energy Recovery»
- СП 60.13330.2020 «Отопление, вентиляция и кондиционирование воздуха»
