---
title: "Сравнительный анализ холодильных циклов"
aliases: ["Сравнительный анализ холодильных циклов"]
description: "Инженерный сравнительный анализ холодильных и теплонасосных циклов: паровая компрессия, абсорбция, транскритический CO₂, цикл Стирлинга, термоэлектрическое охлаждение — по COP, диапазону температур, экологическим характеристикам, надёжности и стоимости. Критерии выбора для задач HVAC."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - сравнение холодильных циклов
  - выбор хладагента
  - COP сравнение
  - паровая компрессия
  - абсорбционный цикл
  - CO2 цикл
  - цикл Стирлинга
  - термоэлектрическое охлаждение
  - HVAC выбор системы
categories:
  - Термодинамика
  - Холодильные циклы
tags:
  - сравнение циклов
  - выбор системы
  - COP
  - хладагенты
weight: 9
---

## Основы сравнительного анализа

Корректное сравнение холодильных циклов требует единой методологии. Ключевые принципы:

1. **Одинаковые граничные условия**: T_испарения и T_конденсации (или T_газового охладителя) должны быть заданы на уровне теплообменников, а не хладагента.
2. **Эффективность второго закона** {{< formula >}}\eta_{II} = \text{COP}/\text{COP}_{Carnot}{{< /formula >}} — более справедливый показатель, чем абсолютный COP.
3. **Полный жизненный цикл** (LCC — Life Cycle Cost): капитальные и операционные затраты, утечки хладагента (GWP), техническое обслуживание.

---

## Паровая компрессия (Vapour-Compression Cycle)

### Характеристики

{{< table title="Ключевые параметры паровой компрессионной холодильной машины" >}}
| Параметр | Значение / диапазон |
|---|---|
| COP охлаждения | 2,5–6,5 (в зависимости от хладагента и условий) |
| η_II | 0,35–0,70 |
| Диапазон температур испарения | −80 °C … +15 °C |
| Мощность (одна машина) | 0,3 кВт … 35 МВт |
| Источник энергии | Электричество |
| Ведущий стандарт | ISO 5149:2014, EN 378:2016, ГОСТ Р 54540 |
{{< /table >}}

### Сильные стороны

- Самый высокий COP среди всех массовых технологий при стандартных условиях (7/45 °C)
- Широкий диапазон производительности и температур
- Развитая промышленная база, доступность комплектующих
- Возможность плавного регулирования инвертором

### Слабые стороны

- Хладагенты с высоким GWP (R-410A: GWP = 2088; переход на R-32 GWP = 675, R-454B GWP = 466)
- Шум от компрессора (55–75 дБ)
- Механический износ подшипников и уплотнений

---

## Абсорбционный цикл (Absorption Cycle)

Подробный термодинамический анализ — в разделе [Абсорбционный цикл](../absorption-cycle-thermodynamics/).

### Сравнение с паровой компрессией

{{< table title="Сравнение паровой компрессии и абсорбции при охлаждении воды 7/12 °C, отвод тепла при 35 °C" >}}
| Показатель | Паровая компрессия | Абсорбция 1-ступ. LiBr | Абсорбция 2-ступ. LiBr |
|---|---|---|---|
| COP охлаждения | 5,0–6,5 | 0,65–0,75 | 1,0–1,35 |
| Потребление эл. энергии (на 1 МВт холода) | 150–200 кВт | 5–10 кВт (насос) | 5–10 кВт (насос) |
| Требуемая теплота | — | 1,35–1,55 МВт | 0,75–1,0 МВт |
| Занимаемая площадь (отн.) | 1 | 2,5–4 | 3–5 |
| Шумовибрационные характеристики | Умеренные | Очень низкие | Очень низкие |
| Стоимость оборудования (отн.) | 1 | 1,8–2,5 | 2,5–4,0 |
{{< /table >}}

**Вывод по второму закону.** Абсорбционная машина имеет низкую η_II ≈ 0,15–0,25 (по сравнению с 0,35–0,70 для паровой компрессии). Однако в контексте когенерации и использования отходящего тепла это не является недостатком: ключевой вопрос — стоимость первичной энергии, а не термодинамическое совершенство.

---

## Транскритический цикл CO₂ (R-744)

### Особенности термодинамики

При T_конд > 31 °C (критическая температура CO₂) цикл становится транскритическим. Давление в газовом охладителе 80–130 бар; в испарителе — 25–50 бар. Преимущества:

- **GWP = 1**: нет экологических ограничений, нейтрален к Монреальскому и Кигальскому протоколам
- **Высокая объёмная холодопроизводительность** {{< formula >}}q_v{{< /formula >}} (кДж/м³): у CO₂ в 5–8 раз выше, чем у R-404A при тех же условиях → малые габариты компрессора
- **Превосходный COP при низких температурах испарения** (−25…−45 °C): за счёт высокого h_fg при низких T

### Кривая оптимального давления

{{< formula display="true" >}}
P_{opt} \approx 2{,}778\, t_{gc,out} - 0{,}0159\, t_{gc,out}^2 + 10{,}0 \quad [\text{бар}]
{{< /formula >}}

(эмпирическая формула для CO₂, Liao et al., 2000; t_gc,out в °C).

### Диапазон COP в зависимости от наружной температуры

{{< table title="COP транскритической системы CO₂ против R-404A" >}}
| T_наружная, °C | COP CO₂ (транскрит.) | COP R-404A (субкрит.) | Δ COP, % |
|---|---|---|---|
| 15 | 3,8 | 2,5 | +52 |
| 25 | 3,0 | 2,4 | +25 |
| 35 | 2,3 | 2,3 | ≈0 |
| 40 | 1,8 | 2,2 | −18 |
{{< /table >}}

При высокой летней температуре воздуха CO₂ проигрывает по COP — необходимо применение бустерной схемы или параллельной компрессии.

### Применение в HVAC

- Тепловые насосы для нагрева воды до 90 °C (EcoCute, COP = 4–6 при T_воды = 90 °C)
- Коммерческие холодильные системы супермаркетов (каскадные и транскритические бустерные схемы)
- Транспортные рефрижераторы

---

## Цикл Стирлинга (Stirling Cycle)

Обратный цикл Стирлинга используется в криогенных холодильниках и в специализированном охладительном оборудовании.

### Принцип работы

Четыре обратимых процесса: изотермное сжатие → изохорная рекуперация тепла → изотермное расширение → изохорный возврат тепла. Теоретический COP — Карно.

### Характеристики

- Диапазон температур: −200 °C … +15 °C (преимущественно криогеника)
- COP реального цикла: 0,3–0,6 от Карно (трения и необратимости рекуператора)
- Применение в HVAC: нишевые (~): точное охлаждение электроники, аварийные системы
- Работает на гелии (R-704, GWP = 0, невоспламеняем) или водороде

---

## Термоэлектрическое охлаждение (Peltier Effect)

Эффект Пельтье: при протекании постоянного тока через переход двух разнородных полупроводников на одном контакте выделяется, а на другом поглощается теплота.

### Термодинамика

Холодопроизводительность одного термоэлемента:

{{< formula display="true" >}}
Q_c = \alpha_P I T_c - \frac{1}{2}I^2 R_{el} - K(T_h - T_c)
{{< /formula >}}

где {{< formula >}}\alpha_P{{< /formula >}} — коэффициент Зеебека (В/К), I — ток (А), R_el — электрическое сопротивление (Ом), K — теплопроводность элемента (Вт/К).

Оптимальный ток для максимального COP:

{{< formula display="true" >}}
I_{opt} = \frac{\alpha_P (T_h - T_c)}{R_{el}(\sqrt{1 + ZT_m} - 1)}, \qquad Z = \frac{\alpha_P^2}{\rho_{el} \lambda}
{{< /formula >}}

где Z — добротность термоэлектрического материала, T_m = (T_h + T_c)/2. Типичное ZT₀ = 0,7–1,0 для Bi₂Te₃ при комнатной температуре.

### Типичный COP

{{< formula display="true" >}}
\text{COP}_{TE,max} = \frac{T_c}{T_h - T_c} \cdot \frac{\sqrt{1 + ZT_m} - T_h/T_c}{\sqrt{1 + ZT_m} + 1}
{{< /formula >}}

При ZT_m = 1 и ΔT = 20 К: COP ≈ 0,4–0,7 (для сравнения: Карно ≈ 14 при T_c = 280 К).

### Применение в HVAC

Термоэлектрическое охлаждение применяется только в нишевых задачах: малошумные локальные охладители для электроники, прецизионное регулирование температуры (±0,01 °C), охлаждение пивных кранов, переносные автохолодильники. В системах кондиционирования не применяется из-за крайне низкого COP.

---

## Эжекторный цикл (Ejector Cycle)

В эжекторном цикле вместо расширительного клапана используется эжектор, который частично восстанавливает работу расширения.

### Принцип

Высоконапорный поток жидкости из конденсатора (рабочее сопло) увлекает и сжимает пар из испарителя (приёмное сопло). На выходе — смешанный поток при промежуточном давлении, который разделяется в сепараторе.

### Потенциал улучшения COP

{{< formula display="true" >}}
\Delta\text{COP} = \frac{w_{exp,recovered}}{w_c} = \frac{(h_3 - h_{4s})}{h_2 - h_1} \cdot \eta_{ejector}
{{< /formula >}}

Типичное улучшение COP: 5–20 % в зависимости от рабочего вещества и условий. Наиболее перспективен для CO₂ (высокое давление → значительная работа расширения).

---

## Многокритериальное сравнение

{{< table title="Интегральное сравнение холодильных технологий для HVAC" >}}
| Технология | COP (отн.) | η_II | GWP | CAPEX | OPEX | Надёжность | Применимость HVAC |
|---|---|---|---|---|---|---|---|
| Паровая компрессия (R-32) | 1,0 | 0,40–0,65 | 675 | Базовый | Базовый | Высокая | Универсальная |
| Паровая компрессия (R-1234yf) | 0,97 | 0,38–0,63 | 4 | +5–10 % | Базовый | Высокая | Авто-, малые сплиты |
| Транскритический CO₂ | 0,8–1,1* | 0,35–0,70 | 1 | +20–50 % | −5–15 % | Умеренная | ТН вода, магазины |
| Абсорбция LiBr 1-ступ. | 0,13–0,16 | 0,16–0,22 | 0 | +80–150 % | −40–70 %** | Высокая | Когенерация |
| Абсорбция LiBr 2-ступ. | 0,20–0,27 | 0,28–0,38 | 0 | +150–250 % | −60–80 %** | Высокая | ТЭЦ, ВУТ |
| Цикл Стирлинга | 0,15–0,35 | 0,20–0,45 | 0 | Высокий | Высокий | Умеренная | Криогеника |
| Термоэлектрика | 0,06–0,12 | 0,03–0,08 | 0 | Низкий (мкВт–Вт) | Высокий | Очень высокая | Электроника |
{{< /table >}}

*При T_конд < 35 °C CO₂ может превышать COP паровых систем.
**Операционные затраты снижены за счёт дешёвого отходящего тепла.

---

## Матрица выбора по задаче

{{< table title="Рекомендации по выбору цикла в зависимости от задачи" >}}
| Задача | Рекомендуемый цикл | Обоснование |
|---|---|---|
| Кондиционирование офиса, жилья | Паровая компрессия (R-32/R-454B) | Высокий COP, доступность, GWP < 750 |
| Охлаждение воды для чиллера | Паровая компрессия с центробежным компрессором | Наилучший COP при мощности > 500 кВт |
| ТН для нагрева воды 80–90 °C | Транскритический CO₂ | Высокий COP при большом ΔT источник/потребитель |
| Промышленный холод −30…−60 °C | Двухступенчатая паровая компрессия / каскад CO₂ | Оптимальная эффективность при низких T |
| Когенерация от ТЭЦ или ВУТ | Абсорбционная машина LiBr | Использование отходящего тепла, низкий OPEX |
| Криогеника (−150…−200 °C) | Цикл Стирлинга / каскад He–N₂ | Нет альтернатив в данном диапазоне T |
| Точное локальное охлаждение электроники | Термоэлектрика | Нет движущихся частей, малые габариты |
| Экологически строгие условия | CO₂ или аммиак NH₃ | GWP = 0 или 1 |
{{< /table >}}

---

## Переход от R-410A к низко-GWP хладагентам

Регуляторные требования ЕС (EU F-Gas Regulation 2024/573) и требования Кигальской поправки к Монреальскому протоколу устанавливают поэтапный вывод HFC с высоким GWP. Термодинамически сопоставимые замены R-410A:

{{< table title="Хладагенты для замены R-410A" >}}
| Хладагент | GWP | Класс безопасности | Изменение COP, % | Изменение давления |
|---|---|---|---|---|
| R-410A (базовый) | 2088 | A1 | — | — |
| R-32 | 675 | A2L | ≈ 0 … +3 | +10 % |
| R-454B | 466 | A2L | ≈ 0 | ≈ 0 |
| R-452B | 676 | A2L | ≈ −1 | ≈ 0 |
| R-1234yf | 4 | A2L | −5 … −3 | −30 % |
| R-290 (пропан) | 3 | A3 | +5 | −30 % |
{{< /table >}}

Требования EN 378-1:2016 и ISO 5149-1:2014 устанавливают особые требования к безопасности при применении хладагентов класса A2L (слабовоспламеняемые) и A3.

---

## Типичные заблуждения при сравнении циклов

1. **«Абсорбция энергоэффективнее, так как COP = 1,2 против 4,0».** Ошибка: COP абсорбционной машины считается относительно тепловой энергии привода, а компрессионной — относительно электрической работы. Корректное сравнение — через первичный энергетический носитель (кВт_тепл/кВт_ХОЛ).
2. **«CO₂ — наилучший хладагент».** CO₂ проигрывает по COP при высоких наружных температурах и требует давлений 80–130 бар — дополнительные требования к оборудованию.
3. **«Пропан (R-290) — альтернатива R-32 для любых систем».** R-290 — класс A3 (высокогорючий); применяется только в малых зарядах (< 150 г по EN 378-1) или в полностью герметичных агрегатах специального исполнения.

## Литература

- ASHRAE Handbook — Refrigeration (2022), Chapters 1–2
- EN 378-1:2016 Refrigerating systems and heat pumps — Safety requirements
- ISO 5149-1:2014 Refrigerating systems and heat pumps — Safety requirements
- Kim M. H. et al. Fundamental process and system design issues in CO₂ vapor compression systems. Progress in Energy and Combustion Science, 2004
- European Parliament. Regulation (EU) 2024/573 on fluorinated greenhouse gases
- ASHRAE Standard 15-2022: Safety Standard for Refrigeration Systems
