---
title: "Архитектура и основы проектирования систем ОВКВ"
aliases: ["Архитектура и основы проектирования систем ОВКВ"]
description: "Комплексный анализ классификации систем ОВКВ, конфигураций и критериев выбора с метриками производительности термодинамики и инженерными стандартами."
keywords: ["системы ОВКВ", "центральное ОВКВ", "унитарные системы", "системы всё-воздух", "системы всё-вода", "системы воздух-вода", "выбор системы ОВКВ", "проектирование ОВКВ", "системы ASHRAE", "конфигурации ОВКВ"]
tags: ["системы ОВКВ", "центральное ОВКВ", "унитарные системы", "системы всё-воздух", "системы всё-вода", "системы воздух-вода", "выбор системы ОВКВ", "проектирование ОВКВ", "системы ASHRAE", "конфигурации ОВКВ"]
weight: 11
---
Системы ОВКВ представляют интегрированные сборки оборудования, сетей распределения и управления, предназначенные для кондиционирования помещений здания посредством скоординированного отопления, охлаждения, вентиляции и регулирования влажности. Выбор системы определяет энергетическую производительность, стоимость установки, эксплуатационную гибкость и требования технического обслуживания на протяжении всего жизненного цикла здания.

## Классификация систем ОВКВ

Системы ОВКВ классифицируются по среде, используемой для транспортировки тепловой энергии от центрального оборудования к кондиционируемым пространствам. Это фундаментальное различие определяет архитектуру системы, проектирование распределения и возможности зонирования.

### Системы всё-воздух

Системы всё-воздух доставляют как явное, так и скрытое охлаждение через кондиционированный воздух, подаваемый через сеть воздухопроводов. Воздух служит единственным теплопередающим средством между центральным оборудованием и занятыми зонами.

**Характеристики системы:**
- Центральная обработка воздуха с распределенной сетью воздухопроводов
- Отопление и охлаждение посредством модуляции температуры воздуха
- Осушение в центральном охлаждающем змеевике
- Вентиляционный воздух интегрирован с тепловым кондиционированием
- Контроль зоны через модуляцию расхода воздуха или регулировку температуры

### Системы всё-вода

Системы всё-вода распределяют тепловую энергию через гидравлические трубопроводы к терминальным устройствам, расположенным в кондиционируемых пространствах. Превосходная удельная теплоемкость воды (4186 J/kg·K по сравнению с 1006 J/kg·K для воздуха) позволяет меньшую инфраструктуру распределения.

**Терминальное оборудование:**
- Модульные кондиционеры с локальной циркуляцией воздуха
- Лучистые панели (потолок, стена или пол)
- Охлаждаемые балки (пассивные или активные)
- Вентиляторные блоки с отдельной вентиляцией
- Корпусные нагреватели и конвекторы

Системы всё-вода требуют отдельного обеспечения вентиляционным воздухом согласно ASHRAE 62.1, обычно через выделенные системы наружного воздуха (DOAS) или открываемые окна.

### Системы воздух-вода

Системы воздух-вода объединяют центральную обработку воздуха для вентиляции и осушения с гидравлическим распределением для явного отопления и охлаждения. Этот гибридный подход оптимизирует преимущества обеих сред.

**Принцип операции:**

Общая охлаждающая нагрузка распределяется:

$$Q_{\text{total}} = Q_{\text{air}} + Q_{\text{water}}$$

Где:
- $Q_{\text{air}}$ обрабатывает вентиляцию, скрытую нагрузку и частичную явную нагрузку
- $Q_{\text{water}}$ решает оставшуюся явную нагрузку через локальные терминальные устройства

Типовое распределение: 30-40% явного охлаждения через первичный воздух, 60-70% через охлажденную воду к терминальным устройствам. Это снижает центральную емкость обработки воздуха и размер воздухопровода на 50-60% по сравнению с конструкциями всё-воздух.

**Общие конфигурации:**
- Модульные кондиционеры с выделенным наружным воздухом
- Активные охлаждаемые балки с вентиляционным воздухом
- Лучистые потолочные панели с DOAS
- Индукционные устройства (устаревший дизайн, редко в новом строительстве)

### Унитарные системы

Унитарное оборудование интегрирует компоненты охлаждения, обработку воздуха и управление в заводских сборках. Эти самоконтайнеры минимизируют сложность полевой установки и исключают полевую заправку холодильного агента для многих конфигураций.

**Категории унитарных систем:**

| Тип системы | Сдерживание холодильного агента | Место установки | Диапазон производительности |
|------------|------------------------|---------------------|----------------|
| Сплит-система | Наружный конденсирующий блок + внутренний змеевик | Раздельные внутренние/наружные | 1.5-25 тонн |
| Пакетное устройство | Один кабинет | Крыша или уровень земли | 3-150 тонн |
| Бесканальная мини-сплит | Несколько внутренних блоков | Настенный/потолочный монтаж | 0.5-5 тонн на внутренний блок |
| Система VRF/VRV | Распределенные испарители | Внутренние модульные кондиционеры | 2-60 тонн на наружный блок |
| PTAC/PTHP | Корпус через стену | Периметр здания | 0.5-1.5 тонн |

## Критерии выбора системы

Надлежащий выбор системы ОВКВ уравновешивает первоначальную стоимость, операционную эффективность, пространственные требования, гибкость зонирования и доступ техническому обслуживанию.

### Характеристики тепловой нагрузки

**Разнообразие нагрузки:**

Здания с высоким разнообразием нагрузки (например офисные здания с периметральными и центральными зонами, испытывающими одновременное отопление и охлаждение) выигрывают от систем, обеспечивающих контроль уровня зоны:
- VAV с переоборудованием
- VRF
- Четырехтрубные гидравлические с модульными кондиционерами
- Активные охлаждаемые балки с выделенным наружным воздухом

### Требования вентиляции

ASHRAE 62.1 предписывает минимальные скорости наружного воздуха на основе плотности занятых и типа помещения. Системы должны доставить и распределить вентиляционный воздух при сохранении приемлемого качества внутреннего воздуха.

---

*Надлежащий выбор системы, проектирование и наладка согласно этим стандартам обеспечивают энергоэффективную эксплуатацию, комфорт занятых лиц и надежность в течение жизненного цикла здания.*
