---
title: "Китайские стандарты HVAC и практика на рынке"
aliases: ["Китайские стандарты HVAC и практика на рынке"]
description: "Комплексный анализ национальных стандартов GB, системы оценки эффективности, инфраструктура районного отопления в северном Китае, доминирование систем VRF и позиция Китая как крупнейшего рынка HVAC в мире."
date: 2025-01-05
weight: 1
keywords:
  - Китайские стандарты HVAC
  - Стандарты GB
  - Классы энергетической эффективности Китая
  - районное отопление Китай
  - системы VRF Китай
  - рынок HVAC Китая
  - стандарты GB/T HVAC
  - правила кондиционирования воздуха Китая
  - отопление северного Китая
  - производители HVAC Китая
category: "International Perspectives"
tags:
  - Standards
  - Efficiency
  - District Heating
  - VRF Systems
  - Market Analysis
  - China
---
## Обзор китайских стандартов HVAC

Промышленность HVAC в Китае работает под управлением всеобъемлющей нормативно-правовой базы, основанной на стандартах GB (Guobiao, что означает «Национальный стандарт»), разработанных Администрацией по стандартизации Китая (SAC). Как крупнейший рынок HVAC в мире — на его долю приходится примерно 40% мирового производства и потребления кондиционирования воздуха — Китай разработал строгие стандарты, которые влияют на международную практику производства и развитие технологий.

Система стандартов GB включает обязательные стандарты (GB) и рекомендуемые стандарты (GB/T), охватывающие производительность оборудования, энергетическую эффективность, требования безопасности и методы установки во всех приложениях HVAC.

## Основная структура стандартов GB

### Основные стандарты производительности

**GB/T 7725** определяет методы испытаний производительности комнатных кондиционеров, устанавливая стандартизированные условия для измерений мощности и эффективности. Испытания проводятся при определённых комбинациях температур: охлаждение при 35°C наружной/27°C внутренней температуре по сухому термометру с 19°C по мокрому термометру, и отопление при 7°C наружной температуре по сухому термометру с 6°C по мокрому термометру.

**GB 19577** устанавливает минимально допустимые значения энергетической эффективности и классы энергетической эффективности для блочных кондиционеров, что является одним из самых значительных мандатов Китая на сохранение энергии. Этот стандарт непосредственно влияет на конструкцию продукции во всей отрасли.

**GB 50736** предоставляет нормативный код проектирования отопления, вентиляции и кондиционирования воздуха в гражданских зданиях, устанавливая основные требования к выбору системы, расчётам нагрузки, определению размеров оборудования и проектированию распределительных систем.

**GB/T 18837** охватывает многосоединённые установки кондиционирования воздуха (тепловые насосы) — то, что международные рынки называют системами VRF или VRV — определяя требования к производительности и методы испытаний для этих всё более доминирующих технологий в китайских коммерческих и жилых приложениях.

### Стандарты безопасности и установки

**GB 4706.32** решает требования безопасности для тепловых насосов, кондиционеров и осушителей, обеспечивая электрическую безопасность, механическую целостность и защиту от опасностей во время эксплуатации и обслуживания.

**GB 50243** устанавливает стандарты приёмки качества для конструкции вентиляции и кондиционирования воздуха, определяя допуски установки, требования к испытаниям и процедуры пуска в эксплуатацию, которые должны соблюдать подрядчики.

**GB 50189** определяет стандарты энергосбережения при проектировании общественных зданий, устанавливая максимальные целевые показатели потребления энергии, минимальные требования к эффективности и обязательные технологии энергосбережения для коммерческих и учреждённых объектов.

## Система оценки энергетической эффективности

Китай использует пятиуровневую систему маркировки энергетической эффективности, где класс 1 представляет наивысшую эффективность, а класс 5 — минимальную допустимую производительность. Эта система появляется на всём оборудовании HVAC для жилых и лёгких коммерческих помещений, продаваемом в Китае.

### Показатели эффективности

Первичным показателем эффективности для кондиционеров является **EER (Energy Efficiency Ratio)** для охлаждения и **COP (Coefficient of Performance)** для отопления. Оборудование с переменной скоростью использует **SEER (Seasonal Energy Efficiency Ratio)** и **APF (Annual Performance Factor)**, которые учитывают производительность в течение сезона эксплуатации, а не в одной точке проектирования.

Для кондиционеров типа «сплит» по GB 21455 текущие требования класса 1 указывают APF ≥ 5,0 для блоков только охлаждения и APF ≥ 4,5 для блоков теплового насоса. Эти значения значительно превышают минимальные требования на многих международных рынках, что способствует технологическому прогрессу в проектировании компрессоров, эффективности теплообменников и оптимизации холодильного контура.

Классы эффективности периодически пересматриваются для продвижения рынка в сторону более высокой производительности. Производители интенсивно конкурируют в сегменте класса 1, где премиальное ценообразование и государственные стимулы создают рыночные преимущества.

### Система трёхзвёздочного рейтинга

В дополнение к базовой пятиуровневой системе, Китай также использует систему трёхзвёздочного рейтинга для высокоэффективного оборудования и зданий. Эта программа сертификации признаёт продукты и объекты, достигающие уровней производительности, существенно превышающих требования класса 1, способствуя продвижению передовых технологий энергосбережения и устойчивых строительных практик.

## Районное отопление в северном Китае

Инфраструктура отопления Китая отражает фундаментальное географическое разделение приблизительно на линии Циньлин-Хуайхэ (примерно 33°N широты). К северу от этой границы централизованные системы районного отопления обеспечивают отопление помещений в течение определённого сезона отопления, обычно с 15 ноября по 15 марта, с точными датами, варьирующимися по провинциям.

### Технические характеристики

Системы районного отопления в северном Китае в основном используют **угольные теплоэлектростанции с комбинированным производством (ТЭЦ)** в качестве источников тепла, хотя природный газ, биомасса и промышленные отходящие газы всё чаще дополняют или заменяют уголь в рамках инициатив по охране окружающей среды. Распределение тепла осуществляется через изолированные сети горячей воды, работающие при температурах подачи 80-130°C.

Сезон отопления работает по фиксированному графику независимо от фактических погодных условий, что приводит к ситуациям, когда системы отопления работают в мягкие периоды или не работают в начале или конце сезона холодов. Эта жёсткость создаёт потери энергии и проблемы с комфортом жильцов.

Здании-уровневые подстанции снижают температуры распределительной сети до надлежащих уровней для конечных агрегатов — обычно радиаторов или систем лучистого отопления пола. Исторически отдельные квартиры не имели контроля температуры, получая тепло на основе распределения по всему зданию. Современные здания всё чаще включают термостатические вентили радиаторов и счётчики тепла, позволяющие осуществлять индивидуальный контроль и биллинг на основе использования.

### Проблемы переходной зоны

Города, расположенные вблизи границы линии отопления, сталкиваются с особыми проблемами. Зимние температуры регулярно падают ниже комфортных уровней, но эти города не имеют централизованной инфраструктуры отопления. Жители полагаются на отдельные воздушные тепловые насосы, электрические обогреватели сопротивления или газовое оборудование, часто приводящие к более высоким расходам на отопление и более низкому уровню комфорта, чем в местах с районными системами.

## Доминирование рынка VRF

Системы с переменным расходом хладагента достигли исключительного проникновения на рынок в Китае, доминируя в коммерческих и жилых приложениях среднего и высокого уровня. Китайские производители — во главе с Gree, Midea и Haier — производят большую часть мирового оборудования VRF.

### Факторы внедрения технологии

Несколько факторов способствуют внедрению VRF в Китае:

**Модели высокоподъёмного строительства**: Китайское городское развитие подчёркивает высокоподъёмные жилые и коммерческие здания, где преимущества холодильного трубопровода VRF перед распределением охлаждённой воды снижают требования к вертикальным шахтам и затраты на установку.

**Возможность одновременного нагрева и охлаждения**: Системы VRF с рекуперацией тепла эффективно обслуживают здания с различными тепловыми нагрузками в разных зонах, рекуперируя тепло из серверных или южных фасадов для обогрева северных периметральных зон.

**Гибкость установки**: Системы VRF позволяют поэтапную установку, соответствующую росту занятости зданий, с наружными блоками, поддерживающими увеличение мощности по мере оснащения внутренних помещений.

**Предполагаемые преимущества эффективности**: Хотя фактическая производительность в значительной степени зависит от специфики приложения, маркетинг VRF подчёркивает эффективность при частичной нагрузке и сниженные потери распределения по сравнению с центральными энергетическими установками.

### Масштаб рынка

Рынок VRF в Китае представляет примерно 70% глобальных поставок единиц. Внутреннее потребление продолжает расти на 8-12% ежегодно, что обусловлено коммерческим строительством, жилыми модернизациями, заменяющими оконные блоки, и заменой устаревших систем VRF первого поколения, установленных в 1990-х и начале 2000-х годов.

## Характеристики рынка и тенденции

### Концентрация производства

Китайские производители доминируют в глобальном производстве HVAC во всех категориях оборудования. Помимо обслуживания внутреннего рынка, китайские предприятия производят оборудование под собственной торговой маркой для международных брендов и экспортируют под собственными брендами, которые всё чаще признаются глобально.

### Эволюция нормативно-правовой базы

Экологические проблемы способствуют всё более строгим требованиям к эффективности и нормативно-правовым актам по холодильным агентам. Китай следует графикам Монреальского протокола и поправки Кигали, постепенно выводя из обращения холодильные агенты с высоким потенциалом глобального потепления. Замена R410A на R32 и альтернативы с низким ПГП ускоряется быстрее, чем на многих рынках.

### Инвестиции в технологию

Китайские производители HVAC активно инвестируют в технологию компрессоров с инвертором, интеллектуальное управление и функции качества воздуха. Фильтрация PM2.5, удаление формальдегида и интеграция свежего воздуха являются стандартными функциями в продуктах среднего и премиум-класса, отражая приоритеты потребителей в отношении качества воздуха.

### Механизмы политики

Государственная политика, включая субсидии на эффективность, программы переходов с угля на электричество и инициативы чистого отопления в северных провинциях, существенно влияют на рыночную динамику. Эти программы создают значительный спрос на воздушные тепловые насосы в регионах, переходящих с углеводородного отопления, несмотря на проблемы, связанные с возможностью отопления при низких температурах и ограничениями электросети.

## Заключение

Стандарты HVAC и рыночные практики Китая отражают масштаб и сложность крупнейшего в мире рынка климатического контроля. Стандарты GB устанавливают строгие требования к эффективности и безопасности, которые всё больше влияют на глобальное производство. Географическое разделение отопления создаёт отдельные сегменты рынка с различными потребностями в технологии. Доминирование технологии VRF и постоянное улучшение эффективности позиционируют китайских производителей и стандарты как центральные силы в глобальном развитии HVAC. Понимание китайских стандартов, структуры рынка и нормативных тенденций обеспечивает важный контекст для любого, кто занят международной инженерией HVAC, производством или разработкой политики.
