---
title: "Культурные ожидания теплового комфорта при проектировании HVAC"
aliases: ["Культурные ожидания теплового комфорта при проектировании HVAC"]
description: "Комплексный анализ кросс-культурных предпочтений теплового комфорта, адаптивных моделей комфорта, региональных ожиданий температуры и эффектов теплоизоляции одежды в соответствии с ASHRAE 55 и ISO 7730."
keywords:
  - культурный тепловой комфорт
  - адаптивная модель комфорта
  - тепловой комфорт ASHRAE 55
  - PMV-PPD ISO 7730
  - региональные предпочтения комфорта
  - тепловая акклиматизация
  - значения теплоизоляции одежды
  - кросс-культурное проектирование HVAC
weight: 1
---

# Культурные ожидания теплового комфорта при проектировании HVAC

Тепловой комфорт представляет субъективное состояние ума, выражающее удовлетворение тепловой средой. Хотя физиологические реакции на температуру остаются постоянными во всех человеческих популяциях, культурная обусловленность, поведенческая адаптация и региональное воздействие климата создают значительные вариации в ожиданиях комфорта, которые проектировщики HVAC должны учитывать при международной деятельности или обслуживании разнообразного населения.

## Фундаментальные стандарты комфорта

**Стандарт ASHRAE 55** (Условия тепловой среды для занятости человека) и **ISO 7730** (Эргономика тепловой среды) предоставляют техническую основу для прогнозирования комфорта, однако оба стандарта признают, что предпочтения комфорта варьируются в зависимости от контекста климата, ожиданий занимающихся лиц и культурных норм.

**Стандартная модель PMV-PPD:**

Модель Predicted Mean Vote (PMV) и Predicted Percentage Dissatisfied (PPD), разработанная Fanger, составляет основу обоих стандартов, рассчитывая тепловое ощущение на основе:

- Температуры воздуха (сухой термометр)
- Средней радиационной температуры
- Скорости воздуха
- Относительной влажности
- Метаболического уровня (уровня активности)
- Теплоизоляции одежды (значение clo)

Шкала PMV колеблется от -3 (холодно) до +3 (жарко), где 0 представляет тепловую нейтральность. Модель прогнозирует, что даже при PMV = 0 примерно 5% занимающихся лиц выразят неудовлетворение из-за индивидуальных вариаций.

**Ограничения модели:**

Фреймворк PMV-PPD основывается на исследованиях климатических камер, проведенных в основном в Западной Европе и Северной Америке, с участием испытуемых, акклиматизированных к кондиционируемым средам. Полевые исследования в различных климатах выявляют систематические различия между прогнозируемыми и фактическими тепловыми предпочтениями, в частности в естественно вентилируемых зданиях и климатах с ярко выраженными сезонными колебаниями.

## Адаптивная модель комфорта

Адаптивная модель комфорта, включенная в ASHRAE 55 как дополнительный метод, признает, что занимающиеся лица в естественно вентилируемых зданиях принимают и предпочитают более широкие диапазоны температур на основе условий наружного климата. Модель учитывает механизмы поведенческой, физиологической и психологической адаптации.

**Адаптивные принципы:**

1. **Поведенческая адаптация:** Занимающиеся лица изменяют одежду, позу, уровень активности и использование пространства в ответ на тепловые условия
2. **Физиологическая адаптация:** Постепенная акклиматизация к преобладающему климату через метаболические и циркуляционные корректировки
3. **Психологическая адаптация:** Скорректированные ожидания на основе контекстных факторов, включая наружные условия, сезон и прошлый опыт теплового комфорта

**Уравнение адаптивного комфорта ASHRAE 55:**

```
T_comf = 0,31 × T_pma(out) + 17,8°C
```

Где:
- T_comf = внутренняя операционная температура для тепловой нейтральности (°C)
- T_pma(out) = преобладающая средняя температура наружного воздуха (°C)

Приемлемые диапазоны операционной температуры распространяются ±3,5°C (80% приемлемости) или ±2,5°C (90% приемлемости) от нейтральной температуры.

**Пример применения:**

Для местоположения с преобладающей наружной температурой 25°C:
- Нейтральная температура = 0,31 × 25 + 17,8 = 25,6°C
- Диапазон 80% приемлемости = 22,1-29,1°C
- Диапазон 90% приемлемости = 23,1-28,1°C

То же наружное условие в механически кондиционируемом здании, следующем модели PMV, может быть нацелено на 22-24°C, демонстрируя существенное различие в приемлемых диапазонах температур.

## Региональные предпочтения теплового комфорта

Полевые исследования в климатических зонах выявляют систематические вариации нейтральных температур и приемлемых диапазонов температур, превышающие прогнозы, основанные исключительно на корректировках одежды и метаболического уровня.

### Тепловая нейтральность по климатическим зонам

| Регион/Климат | Нейтр. темп. (°C) | Типичный диапазон комфорта | Фактор акклиматизации |
|----------------|------------------|---------------------|----------------------|
| Северная Европа (холодная) | 21-22 | 20-24°C | Низкое сезонное изменение |
| Южная Европа (Средиземноморская) | 23-25 | 21-27°C | Высокая адаптивная способность |
| Ближний Восток (жарко-засушливая) | 25-27 | 23-29°C | Сильная тепловая акклиматизация |
| Юго-Восточная Азия (тропическая) | 26-28 | 24-30°C | Круглогодичная тепловая адаптация |
| Восточная Азия (умеренная) | 22-24 | 20-26°C | Принимаются сезонные колебания |
| Северная Америка (смешанная) | 22-23 | 20-25°C | Ожидание точного контроля |
| Австралия (разнообразная) | 23-25 | 21-27°C | Региональное разнообразие |

**Ключевые наблюдения:**

Популяции в постоянно жарких климатах демонстрируют нейтральные температуры на 3-5°C выше, чем в умеренных климатах. Это смещение значительно превышает то, что один только подбор одежды предполагал бы, указывая на подлинную физиологическую и психологическую адаптацию.

Здания в жарко-влажных климатах (Юго-Восточная Азия, тропические регионы) показывают более высокое принятие повышенных уровней влажности, когда температура воздуха остается в верхнем диапазоне комфорта, в противоречии с прогнозами PMV, которые делают упор на осушение.

### Культурные предпочтения для работы HVAC

Помимо различий нейтральной температуры, культурные факторы влияют на предпочтительные методы подачи, движение воздуха и взаимодействие с системой:

| Культурный фактор | Северная Европа | Южная Европа | Ближний Восток | Восточная Азия | Северная Америка |
|----------------|----------------|----------------|-------------|-----------|---------------|
| Предпочит. темп. в помещении (лето) | 21-23°C | 24-26°C | 22-24°C | 25-27°C | 22-24°C |
| Приемлемость движения воздуха | Низкая скорость | Более высокая скорость | Высокая скорость | Переменная | Минимальные сквозняки |
| Приемлемость вариации температуры | ±1-2°C | ±2-3°C | ±2°C | ±2-3°C | ±1°C |
| Приемлемость естественной вентиляции | Высокая | Очень высокая | Низкая (безопасность, пыль) | Высокая | Низкая |
| Ожидание индивидуального контроля | Умеренное | Низкое | Высокое | Низкое | Очень высокое |
| Приемлемость влажности (лето) | 40-60% ОВ | 40-70% ОВ | 30-50% ОВ | 50-80% ОВ | 40-60% ОВ |

**Последствия для проектирования:**

Северноамериканские ожидания узких температурных полос (±1°C) и минимального движения воздуха требуют более высоких требований мощности HVAC и энергопотребления по сравнению с европейскими зданиями аналогичного назначения. Ожидание индивидуального термостатического управления в Северной Америке требует систем HVAC зонального уровня, редких во многих других регионах.

Юго-восточноазиатское принятие естественной вентиляции и потолочных вентиляторов позволяет гибридным системам значительно снижать нагрузки механического охлаждения, тогда как предпочтения Ближнего Востока к прохладному неподвижному воздуху требуют полностью герметизированных централизованно управляемых систем несмотря на нагрузки, ориентированные на охлаждение.

## Эффекты теплоизоляции одежды

Теплоизоляция одежды (измеряется в единицах clo, где 1 clo = 0,155 м²·K/W) представляет основной механизм поведенческой адаптации, который значительно варьируется между культурами независимо от наружного климата.

### Региональные значения теплоизоляции одежды

**Летняя деловая одежда:**

| Регион | Мужчины (clo) | Женщины (clo) | Целевая темп. в помещении |
|--------|-------------------|---------------------|-------------------|
| Западная Европа | 0,5-0,7 | 0,4-0,6 | 22-23°C |
| Ближний Восток | 0,5-0,9 | 0,6-1,2 | 22-24°C |
| Восточная Азия (Япония) | 0,7-0,9 | 0,5-0,7 | 26-28°C |
| Юго-Восточная Азия | 0,4-0,6 | 0,4-0,6 | 24-26°C |
| Северная Америка | 0,5-0,7 | 0,4-0,6 | 22-24°C |

**Зимняя деловая одежда:**

| Регион | Мужчины (clo) | Женщины (clo) | Целевая темп. в помещении |
|--------|-------------------|---------------------|-------------------|
| Северная Европа | 1,0-1,2 | 0,8-1,0 | 20-21°C |
| Южная Европа | 0,9-1,1 | 0,7-0,9 | 20-22°C |
| Восточная Азия (Япония) | 1,0-1,3 | 0,9-1,1 | 20-22°C |
| Северная Америка | 1,0-1,2 | 0,7-0,9 | 21-23°C |

**Культурные практики одежды:**

Японские кампании Cool Biz и Warm Biz явно поощряют сезонную корректировку одежды, чтобы позволить повышенные летние установки (28°C) и пониженные зимние установки (20°C), достигая значительных национальных экономий энергии через культурное принятие надлежащей одежды, а не модификации систем HVAC.

Традиционная одежда Ближнего Востока (галабея, абайя) обеспечивает неожиданно эффективную изоляцию, создавая комфорт при более низких внутренних температурах, чем легкая западная деловая одежда позволила бы. Проектировщики HVAC должны признать, что одинаковые функции помещений могут требовать различных установок температуры на основе практик одежды занимающихся лиц.

## Уровень активности и метаболический уровень

Вариации метаболического уровня между культурами происходят из практик работы, позы и моделей активности, а не из физиологических различий.

**Значения метаболического уровня (met единицы, где 1 met = 58,2 W/м² площади поверхности тела):**

- Сидячая офисная работа: 1,0-1,2 met
- Легкая офисная работа (периодическое движение): 1,2-1,4 met
- Стояние, розничная торговля: 1,4-1,6 met
- Легкая сборочная работа: 1,6-2,0 met
- Умеренная промышленная работа: 2,0-3,0 met

Культурные факторы, влияющие на выработку метаболического тепла:

**Ожидания темпа работы:** Северноевропейские и североамериканские рабочие места обычно поддерживают постоянные, умеренные уровни активности (в среднем 1,2-1,4 met), тогда как некоторые азиатские культуры рабочих мест включают периоды интенсивной активности, чередующейся с отдыхом, создавая временные вариации нагрузок.

**Поза и движение:** Культуры, предпочитающие сидение на полу, частое движение между помещениями или стоячую работу, увеличивают средние метаболические уровни по сравнению с непрерывной сидячей работой, влияя на требуемую мощность охлаждения.

**Сроки и состав питания:** Большие обеды в полдень увеличивают выработку метаболического тепла на 2-3 часа после потребления. Средиземноморские и латиноамериканские культуры с существенными обеденными перерывами могут принимать более высокие дневные температуры, тогда как культуры с легкими полуденными приемами пищи поддерживают постоянные ожидания комфорта.

## Акклиматизация и сезонная адаптация

Физиологическая акклиматизация к теплу или холоду развивается в течение 1-2 недель воздействия, включая:

- Повышенную скорость потоотделения и сниженную концентрацию соли в поте (тепловая акклиматизация)
- Улучшенную сердечно-сосудистую эффективность в тепле
- Повышенную эффективность периферического сужения сосудов (холодовая акклиматизация)
- Модифицированную выработку метаболического тепла

**Сезонный сдвиг комфорта:**

Популяции в климатах с ярко выраженными сезонами демонстрируют смещающиеся предпочтения комфорта, выровненные с трендами наружной температуры. Исследования демонстрируют вариации нейтральной температуры 2-3°C между предпочтениями летнего и зимнего комфорта для идентичных внутренних условий, с промежуточными значениями в весну и осень.

**Ответ проектирования:**

Стратегии с фиксированной установкой игнорируют этот сезонный сдвиг, поддерживая идентичные условия внутри помещений круглый год. Адаптивные стратегии установки, отслеживающие средние значения наружной температуры, снижают энергопотребление на 15-25% при одновременном улучшении удовлетворения занимающихся лиц в естественно вентилируемых или смешанно-режимных зданиях.

Явление наиболее заметно в умеренных климатах (Средиземноморская, умеренная) и наименее выражено в экстремальных климатах, где механическое кондиционирование создает постоянные внутренние среды, которые подавляют адаптивные механизмы.

## Кросс-культурные стратегии проектирования

**Фаза оценки:**

1. **Опрос целевой популяции занимающихся лиц**: Прямые опросы предпочтений комфорта превосходят предположения, основанные на региональных стандартах
2. **Анализ климата**: Различение между климатической адаптацией и культурным предпочтением
3. **Режим работы здания**: Возможности естественной вентиляции фундаментально изменяют надлежащие критерии комфорта
4. **Ожидания одежды**: Понимание дресс-кодов и сезонных практик одежды
5. **Моделей активности**: Документирование типичных метаболических уровней и временных вариаций

**Ответ проектирования системы:**

- **Северноевропейский подход**: Умеренные установки (21-22°C охлаждение, 20-21°C нагрев), высокий акцент на качество воздуха, гидравлические системы распространены
- **Средиземноморский подход**: Более высокие установки охлаждения (24-26°C), интеграция естественной вентиляции, использование тепловой массы
- **Подход Ближнего Востока**: Более низкие установки охлаждения (22-24°C), высокое осушение, герметизированная работа здания
- **Юго-восточноазиатский подход**: Более высокие установки (26-28°C), акцент на движение воздуха, гибридные естественно/механические системы
- **Североамериканский подход**: Узкие температурные полосы, высокий уровень зонирования, ожидание индивидуального управления

**Последствия для энергии:**

Различия в критериях комфорта переводятся непосредственно в энергопотребление. Увеличение установки охлаждения с 23°C до 26°C снижает энергию охлаждения примерно на 20-30% в типичных коммерческих зданиях. Северноевропейские ожидания комфорта дают интенсивность энергии HVAC на 30-40% ниже, чем северноамериканские здания эквивалентной функции, в основном благодаря более широким приемлемым диапазонам температур и сниженным коэффициентам воздухообмена.

## Рекомендации по реализации

1. **Применять адаптивную модель комфорта** где существуют естественная вентиляция или открываемые окна
2. **Опрашивать фактические предпочтения занимающихся лиц** вместо обращения к предписывающим стандартам
3. **Предусмотреть надлежащую детализацию управления**, соответствующую культурным ожиданиям (индивидуальное или централизованное)
4. **Включить сезонную корректировку установок**, отражающую тренды наружной температуры
5. **Рассмотреть потолочные вентиляторы** как расширение комфорта, а не аварийное резервное средство
6. **Проектировать для гибкости одежды** через более широкие приемлемые диапазоны температур
7. **Четко документировать ожидания** во время фазы проектирования для выравнивания предположений заинтересованных сторон

Предпочтения теплового комфорта культур представляют подлинные различия в восприятии и удовлетворении, а не просто образовательные дефициты, требующие исправления. Системы HVAC, оптимизированные для одного культурного контекста, часто показывают плохую производительность при переносе на различные популяции, что приводит к дискомфорту занимающихся лиц и чрезмерному энергопотреблению от поведения переоверрайда занимающихся лиц.

Признание культурной вариации позволяет оптимизацию проектирования, которая одновременно улучшает удовлетворение занимающихся лиц и снижает энергопотребление через выравнивание с фактическими предпочтениями комфорта, а не с универсальными предписывающими стандартами.

## Компоненты

- Региональные предпочтения теплового комфорта
- Адаптация к местному климату
- Культурная теплоизоляция одежды
- Вариации уровня активности
- Различия в приемлемости влажности
- Предпочтения движения воздуха
