---
title: "Директива по экологичному проектированию: стандарты эффективности оборудования HVAC"
aliases: ["Директива по экологичному проектированию: стандарты эффективности оборудования HVAC"]
weight: 1
description: "Техническое исследование Директивы ЕС 2009/125/ЕС об экологичном проектировании, охватывающее обязательные требования к эффективности, сезонные показатели производительности SEER/SCOP, категории эффективности ErP 1-10 для оборудования HVAC, минимальные пороги производительности и соответствие требованиям энергетической маркировки для систем отопления, вентиляции, охлаждения и вентиляции."
keywords: "Директива об экологичном проектировании, ErP HVAC, требования SEER SCOP, стандарты энергоэффективности ЕС, Категория 1 котлы, Категория 6 кондиционеры, Категория 10 тепловые насосы, сезонная эффективность HVAC, минимальные стандарты эффективности в Европе, энергетическая маркировка HVAC"
tags: ["Директива об экологичном проектировании", "ErP HVAC", "требования SEER SCOP", "стандарты энергоэффективности ЕС", "Категория 1 котлы", "Категория 6 кондиционеры", "Категория 10 тепловые насосы", "сезонная эффективность HVAC", "минимальные стандарты эффективности в Европе", "энергетическая маркировка HVAC"]
---
# Директива по экологичному проектированию: стандарты эффективности оборудования HVAC

Директива об экологичном проектировании (Директива 2009/125/ЕС) устанавливает правовую базу Европейского Союза для установления обязательных минимальных требований к энергоэффективности и охране окружающей среды для энергосвязанных продуктов, включая все основные категории оборудования HVAC. Посредством специальных для каждого продукта нормативных актов, организованных в виде "категорий", директива исключает из рынка наименее эффективное оборудование, устанавливает обязательные сезонные показатели производительности, учитывающие реальные условия эксплуатации, и обеспечивает постоянное повышение эффективности благодаря постепенному ужесточению минимальных пороговых значений. Директива действует в сочетании с Регламентом об энергетической маркировке для обеспечения прозрачной информации об эффективности покупателям, одновременно гарантируя, что только оборудование, отвечающее минимальным стандартам производительности, может быть размещено на рынке ЕС.

## Нормативная база и структура

### Архитектура директивы

Директива об экологичном проектировании устанавливает правовую базу, а нормативные акты определяют технические требования к группам продуктов. Эта двухуровневая структура обеспечивает гибкость для обновления требований конкретных продуктов по мере развития технологии без изменения основной директивы.

**Положения Рамочной директивы 2009/125/ЕС:**
- Устанавливают методологию установления требований к экологичному проектированию
- Определяют область охвата (энергосвязанные продукты с существенным воздействием на окружающую среду)
- Требуют процедур подтверждения соответствия производителей
- Требуют технической документации и маркировки СЕ
- Устанавливают механизмы надзора рынка и правоприменения
- Предусматривают постепенное ужесточение требований (Уровень 1, Уровень 2 и т.д.)

**Нормативные акты по реализации (Регламенты Комиссии):**
Специфичные для продукта нормативные акты устанавливают обязательные минимальные требования к эффективности, стандарты измерения и обязательства по раскрытию информации. Каждый регламент следует стандартизированной структуре, включающей определение области охвата, требования к экологичному проектированию, методы измерения и расчета, процедуры проверки и график внедрения.

### Категории Ecodesign, относящиеся к HVAC

Комиссия организовала группы продуктов в "категории подготовительных исследований" при разработке директивы. Ключевые нормативные акты, относящиеся к HVAC:

| Категория | Категория продукта | Основной регламент | Последнее изменение |
|-----------|-------------------|-------------------|-------------------|
| Категория 1 | Котлы и комбинированные котлы | Регламент 813/2013 | Регламент 2015/1189 |
| Категория 2 | Водонагреватели и накопительные резервуары | Регламент 814/2013 | Регламент 2015/1189 |
| Категория 6 | Кондиционеры и вентиляторы комфорта | Регламент 206/2012 | Регламент 2016/2281 |
| Категория 10 | Кондиционеры и вентиляторы комфорта (жилые) | Регламент 206/2012 | Регламент 2016/2281 |
| Категория 21 | Центральные продукты отопления (насосы, органы управления) | Регламенты 641/2009, 622/2009 | - |
| - | Вентиляционные установки | Регламент 1253/2014 | Регламент 2016/2281 |
| - | Обогреватели помещений (локальные, <50 кВт) | Регламент 2015/1188 | - |
| - | Коммерческое холодоснабжение | Регламент 2015/1095 | - |

### Правовые обязательства и доступ на рынок

**Требования к производителям/импортерам:**
1. Разрабатывать продукты, отвечающие применимым требованиям Ecodesign
2. Проводить оценку соответствия и вести техническую документацию
3. Прилагать маркировку СЕ и составлять заявление ЕС о соответствии
4. Предоставлять информацию о продукте о производительности энергоэффективности
5. Обеспечивать соответствие продукта на протяжении всего производства

**Обязанности дистрибьютора:**
- Проверять наличие маркировки СЕ на продуктах и наличие требуемой документации
- Обеспечивать предоставление информации о продукте на языке страны рынка
- Не размещать несоответствующие продукты на рынке

**Правоприменение:**
Государства-члены устанавливают органы надзора за рынком, которые проводят испытания, проверки и корректирующие действия. Несоответствующие продукты должны быть изъяты из обращения, с штрафами, включая финансовые штрафы и запреты на импорт.

## Сезонные показатели производительности

Директива ввела сезонные показатели эффективности, которые представляют производительность на протяжении полного сезона отопления/охлаждения, а не при единичных номинальных условиях. Этот подход учитывает работу с частичной нагрузкой, потери при включении/выключении, потребление в режиме ожидания и эффективность управления.

### Сезонный коэффициент производительности (SCOP)

SCOP измеряет эффективность отопления на протяжении сезона отопления, учитывая вариацию производительности с наружной температурой и работой с частичной нагрузкой.

**Методология расчета (EN 14825):**

$$\text{SCOP} = \frac{Q_H}{\sum_{j} \left( \frac{P_H(T_j) \cdot h_j}{\eta_{ctrl}} + P_{TO} \cdot h_j + P_{SB} \cdot (8760 - H_{HE}) \right)}$$

Где:
- $Q_H$ = Общая сезонная потребность в тепле (кВт·ч)
- $P_H(T_j)$ = Потребление мощности отопления при температуре диапазона $T_j$ (кВт)
- $h_j$ = Количество часов в год при температуре диапазона $T_j$
- $\eta_{ctrl}$ = Коэффициент эффективности управления (0,85–1,00 в зависимости от класса управления)
- $P_{TO}$ = Потребление мощности в режиме отключенного термостата (кВт)
- $P_{SB}$ = Потребление мощности в режиме ожидания (кВт)
- $H_{HE}$ = Часы работы сезона отопления
- $j$ = Индекс диапазона температур

**Климатические зоны отсчета:**
Расчеты SCOP используют три стандартных европейских климата с разными распределениями температур:

| Климат | Средняя температура сезона отопления | Годовые часы отопления | Репрезентативное местоположение |
|--------|---------------------------------------|----------------------|--------------------------------|
| Холодный (более холодный) | 0°C | 4910 | Хельсинки, Стокгольм |
| Среднеклиматический | +6°C | 3590 | Страсбург, Париж |
| Теплый (более теплый) | +10°C | 2602 | Афины, Севилья |

Среднеклиматический климат используется по умолчанию для маркировки и проверки соответствия, если производитель не объявляет альтернативную климатическую зону.

### Сезонный коэффициент энергоэффективности охлаждения (SEER)

SEER измеряет эффективность охлаждения на протяжении сезона охлаждения, используя методологию, аналогичную SCOP.

**Формула расчета (EN 14825):**

$$\text{SEER} = \frac{Q_C}{\sum_{j} \left( \frac{P_C(T_j) \cdot h_j}{\eta_{ctrl}} + P_{TO} \cdot h_j + P_{SB} \cdot (8760 - H_{CE}) \right)}$$

Где:
- $Q_C$ = Общая сезонная потребность в охлаждении (кВт·ч)
- $P_C(T_j)$ = Потребление мощности охлаждения при температуре диапазона $T_j$ (кВт)
- $H_{CE}$ = Часы работы сезона охлаждения
- Остальные переменные, как определено для SCOP

**Стандартные условия охлаждения:**
Стандартный расчет предполагает наружную расчетную температуру 35°C, внутреннюю температуру 27°C (20°C по влажному термометру), с распределением частичной нагрузки на основе работы на 100%, 74%, 47% и 21% от полной мощности.

### Характеризация производительности при частичной нагрузке

Сезонные показатели требуют измерения производительности в нескольких точках нагрузки для характеризации эффективности при частичной нагрузке, которая доминирует в условиях реальной эксплуатации.

**Стандартные условия испытания (воздушные тепловые насосы, EN 14511):**

| Точка нагрузки | Отопление (A2/W35) | Отопление (A7/W35) | Охлаждение (A35/W7) |
|----------------|-------------------|-------------------|-------------------|
| 100% мощности | -7°C наружная | 2°C наружная | 35°C наружная |
| 75% мощности (частичная нагрузка) | 2°C наружная | 7°C наружная | 30°C наружная |
| 47% мощности (частичная нагрузка) | 7°C наружная | 12°C наружная | 25°C наружная |
| 25% мощности (частичная нагрузка) | 12°C наружная | - | 20°C наружная |

Коэффициент производительности измеряется в каждой точке, с коэффициентом деградации, учитывающим потери при включении/выключении при частичной нагрузке.

**Коэффициент деградации при частичной нагрузке:**

$$\text{COP}_{part} = \frac{\text{COP}_{rated}}{C_d}$$

Где $C_d$ — коэффициент деградации (1,00 для компрессоров с непрерывной модуляцией, 1,05–1,25 для систем с включением/выключением).

## Категория 1 и Категория 2: Котлы и водонагреватели

Регламент 813/2013 (обогреватели помещений и комбинированные нагреватели) и 814/2013 (водонагреватели) устанавливают требования для оборудования отопления на газе, масле и электричестве.

### Требования к эффективности котлов

**Минимальные пороги сезонной эффективности отопления помещений ($\eta_s$):**

| Тип топлива | Номинальная мощность | Уровень 1 (сен 2015) | Уровень 2 (сен 2017) |
|------------|---------------------|---------------------|---------------------|
| Газовый котел | ≤70 кВт | 86% | 86% |
| Газовый конденсационный котел | ≤70 кВт | 86% | 86% |
| Масляный котел | ≤70 кВт | 86% | 86% |
| Электрический котел | Все | 30% (первичная энергия) | 36% (первичная энергия) |
| Котел с тепловым насосом | ≤400 кВт | 111% (электрический), 126% (газовый) | 115% (электрический), 130% (газовый) |

**Расчет сезонной эффективности отопления помещений:**

$$\eta_s = \frac{Q_{fuel}}{\sum(Q_{in} + Q_{aux})} \times \eta_{on} \times F_{corr}$$

Где:
- $Q_{fuel}$ = Годовая энергия входящего топлива
- $Q_{in}$ = Полезная тепловая мощность
- $Q_{aux}$ = Потребление вспомогательного электричества
- $\eta_{on}$ = Полезная эффективность при номинальной мощности
- $F_{corr}$ = Коэффициенты коррекции для управления, режима ожидания, потерь зажигания

**Дополнительные требования:**
- Максимальная потеря тепла в режиме ожидания для накопительных котлов: 16 Вт на литр объема накопления
- Выбросы оксидов азота (NOx): Класс 6 (≤56 мг/кВт·ч для газа, ≤120 мг/кВт·ч для масла)
- Информация об уровне звуковой мощности должна быть объявлена
- Точность регулирования температуры ±2°C для компенсации по погоде, ±3°C для управления с включением/выключением

### Стандарты эффективности водонагревателей

**Энергоэффективность нагрева воды ($\eta_{wh}$) для выделенных водонагревателей:**

| Технология | Размер профиля | Минимальная эффективность |
|-----------|----------------|--------------------------|
| Обычное накопительное (газ/масло) | M (суточный расход 100 л) | 75% |
| Обычное накопительное (электрическое сопротивление) | M | 38% (первичная энергия) |
| Водонагреватель с тепловым насосом | M | 115% |
| Система солнечного отопления | M | 90% (со вспомогательным нагревателем) |

**Методология профиля нагрузки (EN 16147):**
Испытание водонагревателя использует стандартизированные дневные профили расхода (3XS для 4XL), представляющие типичные модели использования в домашних условиях со специфическими объемами, температурами и временем расхода.

**Характеристики профиля M в качестве примера:**
- Общий суточный расход: 100 литров при 40°C
- Количество расходов: 7 (кластеры утром и вечером)
- Пиковый расход: 12 л/мин
- Период испытания тепловых потерь: 16 часов между расходами

### Требования комбинированного котла

Комбинированные котлы, обеспечивающие как отопление помещений, так и горячее водоснабжение, должны отвечать требованиям для обеих функций:
- Сезонная эффективность отопления ≥86%
- Эффективность нагрева воды ≥75%
- Соответствие профилю нагрузки для ГВС (обычно профиль L или M)
- Максимальное потребление мощности в режиме ожидания 8 Вт
- Управление с термостатом обязательно

## Категория 6 и Категория 10: Кондиционеры и тепловые насосы

Регламент 206/2012 (дополненный 2016/2281) устанавливает требования для кондиционеров, вентиляторов комфорта и тепловых насосов мощностью до 12 кВт.

### Эффективность жилого кондиционера

**Минимальные требования SEER (только охлаждение и обратимые установки):**

| Конфигурация | Уровень 1 (янв 2013) | Уровень 2 (янв 2014) |
|-------------|---------------------|---------------------|
| Однотрубные, однотрубные двухтрубные | SEER 2,6 | SEER 3,0 |
| Сплит и мультисплит системы | SEER 3,2 | SEER 5,1 |

**Минимальные требования SCOP (обратимые установки тепловых насосов):**

| Конфигурация | Климатическая зона | Уровень 1 (янв 2013) | Уровень 2 (янв 2014) |
|-------------|------------------|---------------------|---------------------|
| Однотрубные/двухтрубные | Среднеклиматическая | SCOP 2,6 | SCOP 3,0 |
| Сплит/мультисплит | Среднеклиматическая | SCOP 3,4 | SCOP 3,8 |

**Пределы уровня звуковой мощности:**
Максимальная звуковая мощность внутреннего блока: 65 дB(A) для мощности ≤6 кВт
Максимальная звуковая мощность наружного блока: 65 dB(A) для мощности ≤6 кВт
(+2 dB(A) на удвоение мощности выше 6 кВт)

### Требования специфичные для тепловых насосов

**Средне- и высокотемпературные тепловые насосы (Регламент 2015/1188 для <50 кВт):**

Минимальная сезонная энергоэффективность отопления помещений варьируется в зависимости от источника тепла и температуры хладагента:

| Источник тепла | Низкая температура (≤55°C) | Средняя температура (55-60°C) |
|----------------|---------------------------|------------------------------|
| Воздушный источник | ηs ≥ 115% | ηs ≥ 111% |
| Наземный источник | ηs ≥ 181% | ηs ≥ 141% |
| Водный источник | ηs ≥ 181% | ηs ≥ 141% |

Тепловые насосы низкотемпературного снабжения (температура подачи ≤55°C) получают преимущественное обращение из-за потенциала превосходной эффективности, способствуя низкотемпературным системам распределения, таким как полы с подогревом.

### Мультисплит системы и системы VRF

Для мультисплит систем кондиционирования воздуха мощностью >12 кВт требования переходят на стандарты коммерческого оборудования с менее строгими начальными пороговыми значениями, но постепенным ужесточением:

**Минимальные EER/COP (в номинальных условиях установившегося состояния):**
- EER охлаждения ≥2,9 (канальные системы), ≥3,2 (неканальные)
- COP отопления ≥3,4 (канальные системы), ≥3,8 (неканальные)

Эти требования эволюционируют в сторону сезонных показателей по мере развития стандартов измерения для крупных систем.

## Требования вентиляционных установок (Регламент 1253/2014)

Нежилые вентиляционные установки (RVU) и жилые вентиляционные установки (UVU) с мощностью вентилятора более 30 Вт сталкиваются с комплексными требованиями эффективности.

### Эффективность рекуперации тепла

**Минимальная тепловая эффективность рекуперации тепла ($\eta_t$):**

| Тип установки | Климат | Минимальная эффективность |
|--------------|--------|--------------------------|
| RVU (нежилая) | Все | 67% |
| UVU (жилая, двусторонняя) | Холодный | 73% |
| UVU (жилая, двусторонняя) | Среднеклиматический | 68% |
| UVU (жилая, двусторонняя) | Теплый | 65% |

**Расчет тепловой эффективности (EN 13053):**

$$\eta_t = \frac{t_{supply} - t_{outdoor}}{t_{extract} - t_{outdoor}} \times 100\%$$

Где:
- $t_{supply}$ = Температура подачи воздуха после рекуперации тепла (°C)
- $t_{extract}$ = Температура вытяжки воздуха до рекуперации тепла (°C)
- $t_{outdoor}$ = Температура наружного воздуха (°C)

Испытание проводится при -10°C наружной температуре (холодный климат), 0°C (среднеклиматический), +10°C (теплый климат).

### Пределы удельной мощности вентилятора

**Максимальная удельная мощность вентилятора (SFP) для вентиляционных установок:**

| Тип установки | Максимум SFP | Условие измерения |
|-------------|------------|-------------------|
| RVU с рекуперацией тепла | 1200 Вт/(м³/ч) | На максимальной точке работы |
| UVU двусторонняя | 450 Вт/(м³/ч) | При эталонном расходе воздуха |
| UVU односторонняя | 15 Вт/(м³/ч) | При эталонном расходе воздуха |

**Формула удельной мощности вентилятора:**

$$\text{SFP} = \frac{P_{fan,tot}}{q_v}$$

Где:
- $P_{fan,tot}$ = Общая электрическая мощность всех вентиляторов (Вт)
- $q_v$ = Объемный расход воздуха (м³/ч)

Более низкое SFP указывает на более эффективные вентиляторы и конструкцию воздуховодов, снижая потребление энергии системой вентиляции.

### Требования к внутренней утечке

**Максимальная внутренняя утечка между потоками воздуха (EN 13053):**
- Нежилые установки (RVU): 3% при дифференциальном давлении 250 Па
- Жилые установки (UVU): 3% при дифференциальном давлении 250 Па

Внутренняя утечка снижает эффективную рекуперацию тепла, позволяя потокам подачи и вытяжки воздуха смешиваться непосредственно.

### Требования к фильтрам

**Максимальное падение давления на фильтрах:**
- Чистый фильтр: ≤100 Па при номинальном расходе
- Система предупреждения фильтра обязательна при превышении перепада давления 200 Па

Это требование уравновешивает эффективность фильтрации с потреблением энергии, так как чрезмерное сопротивление фильтра увеличивает требуемую мощность вентилятора.

## Эффективность циркуляционного насоса (Регламент 641/2009)

Циркуляционные насосы центрального отопления должны отвечать пороговым значениям индекса энергоэффективности (EEI) на основе потребления мощности во всем диапазоне работы насоса.

### Индекс энергоэффективности

**Максимальные требования EEI:**

| Применение | С августа 2011 | С августа 2013 | С августа 2015 |
|-----------|----------------|----------------|----------------|
| Отдельные циркуляционные насосы | EEI ≤0,27 | EEI ≤0,23 | EEI ≤0,20 |
| Встроенные продукты насосов | EEI ≤0,27 | EEI ≤0,23 | EEI ≤0,20 |

**Методология расчета EEI:**

$$\text{EEI} = \frac{P_{avg}}{P_{ref}}$$

Где:
- $P_{avg}$ = Среднее потребление мощности во всем диапазоне насоса (Вт)
- $P_{ref}$ = Эталонное потребление мощности для гидравлической производительности (Вт)

**Формула эталонной мощности (EN 16297-1):**

$$P_{ref} = 41,7 \times Q_{ref}^{0,5} + 0,25 \times H_{ref}$$

Где:
- $Q_{ref}$ = Эталонный расход (м³/ч)
- $H_{ref}$ = Эталонный напор (м)

Современные циркуляторы переменной скорости с постоянными магнитами и пропорциональным управлением давлением достигают значений EEI от 0,15 до 0,18, значительно превышая минимальные требования и снижая потребление энергии насоса на 70-80% по сравнению с моделями, предшествующими нормативному акту.

### Требования автоматического адаптирования

Насосы должны включать механизмы автоматического адаптирования:
- Управление пропорциональным давлением (постоянный перепад давления в системе)
- Автоматическое изменение скорости в зависимости от нагрузки
- Несколько кривых производительности, доступных через пользовательский интерфейс
- Максимальное потребление мощности в режиме ожидания: 2 Вт

## Информация о продукте и интеграция маркировки

### Обязательное предоставление информации

**Требования к технической документации:**
Производители должны предоставлять полную техническую спецификацию, включая:
- Значения сезонной эффективности (SEER, SCOP, ηs в зависимости от применимости)
- Номинальная мощность при стандартных условиях отсчета
- Уровни звуковой мощности (внутренние и наружные блоки)
- Тип хладагента и количество заправки (для оборудования на основе хладагента)
- Годовое потребление энергии в кВт·ч/год для стандартизированного профиля использования
- Положения управления (включение/выключение, модулирование, компенсация по погоде и т.д.)

**Требования к руководству по установке:**
- Подробные инструкции по установке, обеспечивающие правильный размер и конфигурацию
- Требования гидравлического/холодильного подключения
- Спецификации электрического подключения и защиты
- Процедура ввода в эксплуатацию, обеспечивающая достижение номинальной производительности
- График и процедуры техническое обслуживание

### Координация энергетической маркировки

Регламент об энергетической маркировке (ЕС 2017/1369, заменяющий 2010/30/ЕС) требует визуальных этикеток эффективности, отображаемых в месте продажи, используя шкалу классов A+++ - D на основе значений сезонной эффективности, установленных в нормативных актах об экологичном проектировании.

**Классы эффективности этикеток (обогреватели помещений <70 кВт):**

| Класс эффективности | Тепловой насос ηs | Котел ηs |
|------------------|-------------------|----------|
| A+++ | ≥175% | ≥150% |
| A++ | ≥150% | ≥125% |
| A+ | ≥125% | ≥98% |
| A | ≥90% | ≥90% |
| B-G | <90% (убывающие) | <90% (убывающие) |

Этикетки отображают годовое потребление энергии для стандартизированного климата и профиля использования, обеспечивая прямое сравнение между технологиями. Скоординированный подход Ecodesign/Маркировка исключает наименее эффективные продукты (ниже минимальных пороговых значений), одновременно направляя покупателей к более высокой эффективности благодаря прозрачной информации о производительности.

## Оценка соответствия и маркировка СЕ

### Процесс самооценки производителя

**Требования к документации:**
1. Полная техническая документация, демонстрирующая соответствие:
   - Спецификации конструкции продукта и расчеты
   - Отчеты об испытаниях от аккредитованных лабораторий в соответствии с гармонизированными стандартами
   - Расчеты эффективности в соответствии с методологиями нормативного акта
   - Оценка рисков для безопасности продукта

2. Заявление ЕС о соответствии:
   - Идентификация производителя и описание продукта
   - Ссылка на применимые нормативные акты
   - Заявление о соответствии всем применимым требованиям
   - Информация об уполномоченном подписывающем лице

3. Маркировка СЕ:
   - Видимая, разборчивая, неизгладимая маркировка на продукте или табличке данных
   - Указывает на соответствие всем применимым директивам ЕС (Ecodesign, Низкое напряжение, Электромагнитная совместимость и т.д.)

### Испытание при проверке

**Органы надзора за рынком проводят испытания при проверке:**
- Отбор образцов с рынка или из производственного предприятия
- Испытание на независимой аккредитованной лаборатории в соответствии с гармонизированными стандартами
- Производительность должна соответствовать объявленным значениям в пределах установленных допусков

**Допуски проверки (пример Регламента 206/2012):**
- SEER/SCOP: Измеренное значение ≥90% объявленного значения
- Мощность: Измеренное значение ≥90% объявленного значения
- Уровень звуковой мощности: Измеренное значение ≤объявленное значение + 2 dB(A)

Невыполнение допусков проверки приводит к выводам о несоответствии, требующим корректирующего действия (переработка продукта, изъятие из обращения или исправление объявления).

### Штрафы и правоприменение

Государства-члены устанавливают системы штрафов, соразмерные серьезности нарушения:
- Незначительное несоответствие: Требование корректирующего действия, временное ограничение продаж
- Значительное несоответствие: Изъятие с рынка, отзыв, запреты на импорт
- Постоянные нарушения: Финансовые штрафы, уголовное преследование за преднамеренный обман

## Сравнение со стандартами ASHRAE и Северной Америки

### Различия в показателях эффективности

**Сезонные и интегрированные показатели:**

| Регион | Показатель охлаждения | Показатель отопления | Различие методологии |
|--------|----------------------|---------------------|----------------------|
| Ecodesign ЕС | SEER (EN 14825) | SCOP (EN 14825) | Метод диапазона с распределением почасовой температуры |
| Северная Америка | SEER (AHRI 210/240) | HSPF (AHRI 210/240) | Аналогичный метод диапазона, различные предположения климата |
| ASHRAE 90.1 | IEER (AHRI 340/360) | IPLV | Значение частичной нагрузки на основе конкретных процентов нагрузки |

Значения EU SEER численно ниже североамериканских SEER для идентичного оборудования из-за различных условий испытания и методов расчета (типичный коэффициент: EU SEER ≈ 0,85 × US SEER).

### Сравнение строгости

**Сравнение минимальной эффективности воздушного теплового насоса:**

| Стандарт | Требование охлаждения | Требование отопления | Примечания |
|---------|---------------------|---------------------|----------|
| EU Ecodesign Уровень 2 | SEER 5,1 (сплит) | SCOP 3,8 | Обязательный минимум для доступа на рынок |
| ASHRAE 90.1-2019 | EER 11,0 (3,2 безразмерные) | COP 3,3 (при 8°C) | Минимум для соответствия кодексу |
| US DOE 2023 | SEER2 15,2, EER2 11,7 | HSPF2 7,5 | Региональные стандарты варьируются |
| California Title 24 | SEER 15, EER 12,2 | HSPF 8,2 | Более строгие, чем федеральные |

Требования EU Ecodesign в целом согласуются со среднестоящими североамериканскими стандартами эффективности, хотя прямое сравнение осложняется различными процедурами испытания и предположениями климата.

### Гармонизация процедур испытания

Усилия по международной гармонизации включают:
- ISO 13253 (канальные кондиционеры и тепловые насосы): Международная основа стандартов
- EN 14511 (Европейский стандарт): Вывод из ISO 13253 с модификациями
- AHRI 210/240 (Североамериканский стандарт): Независимое развитие с аналогичными принципами

Полная гармонизация остается неуловимой из-за различий в региональном климате, вариаций в структуре рынка и различий в нормативной базе. Акцент европейских стандартов на сезонные показатели отражает внимание на реальные показатели производительности, в то время как североамериканский подход уравновешивает сезонные и показатели стационарного состояния.

## Постепенное ужесточение требований

### Структура уровней и график

Нормативные акты по реализации, как правило, устанавливают несколько уровней требований (Уровень 1, Уровень 2), активируемых в заранее определенные даты, позволяя переходный период рынка при одновременном сигнализировании будущих требований.

**Пример эволюции (кондиционеры Регламент 206/2012):**
- Уровень 1 (1 января 2013 г.): Начальные минимальные требования исключают наихудших исполнителей
- Уровень 2 (1 января 2014 г.): Усиленные требования год спустя
- Дополнительное ужесточение (поправка 2016/2281): SEER увеличен с 5,1 до 6,1 для классов премиум-эффективности

Этот постепенный подход:
- Обеспечивает время разработки продуктов для производителя
- Избегает нарушения рынка от резких переходов
- Позволяет снижение затрат за счет развития технологии
- Поддерживает конкурентное давление для постоянного совершенствования

### Процесс пересмотра и поправки

**Обязательные циклы пересмотра:**
Нормативные акты по реализации требуют периодического пересмотра (обычно 5-7 лет) для оценки:
- Разработка технологии и тенденции затрат
- Достигнутая трансформация рынка
- Реализованное снижение воздействия на окружающую среду
- Потенциал для дальнейшего ужесточения требований
- Необходимость расширения области охвата или новых категорий продуктов

**Процедура поправки:**
1. Комиссия инициирует подготовительное исследование, исследующее техническую и экономическую целесообразность
2. Консультация заинтересованных сторон с производителями, экологическими группами, государствами-членами
3. Оценка воздействия предлагаемых изменений требований
4. Принятие поправленного регламента через процедуру комитологии
5. Реализация после переходного периода 12-24 месяца

Недавние поправки ввели требования к ранее не регулируемым продуктам (тепловые насосы среднего температурного диапазона, коммерческая вентиляция, технологические охладители) и ужесточили существующие пороги по мере развития технологии.

## Экономическое и экологическое воздействие

### Эффекты трансформации рынка

**Тенденции повышения эффективности (2010-2020):**
- Средний SEER жилого кондиционера: Увеличился с 3,5 до 6,0 (+71%)
- Доля рынка конденсационного котла: Увеличилась с 45% на >95% в большинстве государств-членов
- Внедрение водонагревателей с тепловым насосом: Увеличилось с <1% на 8% от жилых установок
- Проникновение циркуляционного насоса переменной скорости: >90% от новых установок (от <20% до нормативного акта)

### Количественное определение энергосбережения

**Расчетное годовое энергосбережение от нормативных актов HVAC Ecodesign (оценки воздействия Комиссии ЕС):**

| Категория продукта | Годовое энергосбережение к 2030 г. (ТВт·ч/год) | Сокращение CO₂ (Мт/год) |
|------------------|-------------------------------------|----------------------|
| Обогреватели помещений и котлы | 145 ТВт·ч | 32 Мт |
| Кондиционеры и тепловые насосы | 38 ТВт·ч | 15 Мт |
| Вентиляционные установки | 22 ТВт·ч | 8 Мт |
| Циркуляционные насосы | 12 ТВт·ч | 5 Мт |
| Водонагреватели | 28 ТВт·ч | 9 Мт |
| **Всего категории HVAC** | **245 ТВт·ч** | **69 Мт** |

Эти сбережения представляют приблизительно 6% от конечного потребления энергии ЕС и 5% от общих выбросов парниковых газов, демонстрируя существенное воздействие стандартов эффективности на объективы климата.

### Анализ экономической эффективности

**Влияние на стоимость жизненного цикла (типичный жилой тепловой насос, срок службы 15 лет):**

| Уровень эффективности | Цена покупки | Годовая стоимость энергии | Общая стоимость жизненного цикла | Окупаемость по сравнению с уровнем 1 |
|---------------------|-------------|----------------------|--------------------------------|----------------------------------|
| Минимум уровня 1 (SCOP 3,4) | €3500 | €850 | €16250 | - (базовая линия) |
| Минимум уровня 2 (SCOP 3,8) | €4000 | €760 | €15400 | 4,6 года |
| Класс A++ (SCOP 5,0) | €5200 | €580 | €14300 | 5,2 года |

Оборудование с более высокой эффективностью демонстрирует благоприятную экономику жизненного цикла несмотря на повышенную цену покупки, особенно с учетом растущих затрат на энергию и долгого срока службы оборудования. Требования Ecodesign эффективно исключают варианты с плохой экономией жизненного цикла, защищая потребителей от сосредоточения на цене покупки в краткосрочной перспективе, который пренебрегает эксплуатационными расходами.

## Стратегия соответствия для специалистов HVAC

### Соображения проектирования и спецификации

**Процесс выбора оборудования:**
1. Проверить, что все указанное оборудование отвечает применимым минимальным требованиям Ecodesign
2. Отдать приоритет оборудованию, превышающему минимумы, когда анализ стоимости жизненного цикла его поддерживает
3. Учитывать сезонные показатели эффективности в расчетах нагрузки и размеров
4. Документировать соответствие оборудования в спецификациях и представлениях проекта
5. Обеспечить системы управления для включения достижения объявленной сезонной эффективности

**Типичные риски несоответствия:**
- Оборудование чрезмерно большое размера снижает работу с частичной нагрузкой, эффективность, несмотря на высокий номинальный SCOP/SEER
- Неадекватная сложность управления предотвращает достижение сезонной эффективности (ненадлежащий сброс температуры, проблемы управления циклами)
- Проектирование системы распределения, несовместимое с эффективной генерацией (высокая температура возврата для тепловых насосов)
- Потребление вспомогательной энергии превышает предположения в расчетах сезонной эффективности

### Требования установки и ввода в эксплуатацию

**Обеспечение соответствия при строительстве:**
1. Проверить доставленное оборудование соответствует указанным моделям и рейтингам эффективности
2. Подтвердить наличие маркировки СЕ и доступность объявления о соответствии
3. Следовать инструкциям производителя по установке, чтобы избежать деградации производительности
4. Ввести системы в эксплуатацию для достижения номинальной производительности при условиях испытания
5. Документировать расчеты сезонной эффективности на основе установленных в реальности условий

**Испытание проверки ввода в эксплуатацию:**
- Измерить заряд хладагента и проверить перегрев/переохлаждение в пределах спецификации
- Проверить расходы воздуха соответствуют значениям проекта (±10% допуск)
- Проверить последовательности управления работают как предусмотрено для сезонной эффективности
- Измерить уровни звуковой мощности соответствуют объявленным значениям
- Испытать эффективность рекуперации тепла при условиях проектирования для вентиляционных установок

---

## Резюме: Воздействие Директивы об экологичном проектировании на практику HVAC

Директива об экологичном проектировании устанавливает комплексные обязательные минимальные требования к эффективности для всех основных категорий оборудования HVAC, продаваемого в Европейском Союзе, используя сезонные показатели производительности (SEER, SCOP, сезонная эффективность ηs), которые отражают реальные условия эксплуатации, включая производительность при частичной нагрузке, эффективность управления и потребление вспомогательной энергии. Благодаря постепенному ужесточению требований посредством многоуровневой реализации и периодических поправок пересмотра, директива постоянно способствует развитию технологии, достигнув существенной трансформации рынка в сторону конденсационных котлов (>95% доли рынка), высокоэффективных тепловых насосов (SCOP >3,8 обязательно), эффективной рекуперации тепла вентиляции (>67% эффективность требуется) и циркуляторов переменной скорости (EEI <0,20). Специалисты HVAC должны проверить соответствие оборудования, оптимизировать проектирование системы для обеспечения достижения сезонной эффективности и признать, что требования ЕС все чаще превышают базовые североамериканские стандарты в акценте на производительность при частичной нагрузке и сезонной производительности, а не на номинальной эффективности единичной точки.

---

## Компоненты

- Директива об экологичном проектировании 2009 125 ЕС
- ErP энергосвязанные продукты
- SEER сезонный коэффициент энергоэффективности охлаждения
- SCOP сезонный коэффициент производительности
- Минимальные стандарты эффективности HVAC
- Требования эффективности теплового насоса ЕС
- Стандарты эффективности котлов в Европе
- Требования вентиляционных установок
- EEI циркуляционного насоса
- Постепенные стандарты эффективности
- Сезонные показатели производительности
