---
title: "Директива по энергетическим характеристикам зданий (EPBD)"
aliases: ["Директива по энергетическим характеристикам зданий (EPBD)"]
weight: 3
description: "Комплексный анализ директивы ЕС по энергетическим характеристикам зданий, включая требования NZEB, сертификаты энергетических характеристик, мандаты проверки систем HVAC, методологию оптимизации по стоимости, требования к техническим системам зданий и пути соответствия энергетическим характеристикам зданий в государствах-членах Европейского союза."
keywords: "EPBD, Директива по энергетическим характеристикам зданий, NZEB, здания с почти нулевым энергопотреблением, сертификат энергетических характеристик, EPC, проверка HVAC, технические системы зданий, нормативные акты ЕС для зданий, методология оптимизации по стоимости, управление и автоматизация зданий, BACS"
tags: ["EPBD", "Директива по энергетическим характеристикам зданий", "NZEB", "здания с почти нулевым энергопотреблением", "сертификат энергетических характеристик", "EPC", "проверка HVAC", "технические системы зданий", "нормативные акты ЕС для зданий", "методология оптимизации по стоимости"]
---
# Директива по энергетическим характеристикам зданий (EPBD)

Директива по энергетическим характеристикам зданий (Директива 2010/31/EU, переработанная Директивой 2018/844/EU) устанавливает нормативно-правовую базу Европейского союза по энергетическим характеристикам зданий, вводя обязательные стандарты зданий с почти нулевым энергопотреблением (NZEB), сертификаты энергетических характеристик (EPC), периодическую проверку систем HVAC, методологию оптимизации по стоимости для требований энергопотребления и автоматизацию технических систем зданий. EPBD требует от государств-членов установления минимальных требований к энергетическим характеристикам, схем сертификации и протоколов проверки, которые напрямую влияют на проектирование, установку, наладку и эксплуатацию систем HVAC во всех странах ЕС, а также в Норвегии, Исландии и Лихтенштейне.

## Нормативно-правовая база и эволюция

### График развития EPBD

**Директива 2002/91/EC (исходная EPBD, 2002):**
- Установила методологию расчета энергетических характеристик
- Введена система сертификатов энергетических характеристик
- Требуется проверка котлов и систем кондиционирования воздуха
- Установлены минимальные требования к энергетическим характеристикам

**Директива 2010/31/EU (переработанная EPBD, 2010):**
- Введена концепция зданий с почти нулевым энергопотреблением
- Установлена нормативно-правовая база методологии оптимизации по стоимости
- Ужесточены требования к проверке систем HVAC
- Требуется оптимизация технических систем зданий
- Установлен срок 2021 года для всех новых зданий, чтобы быть NZEB

**Директива 2018/844/EU (вторая переработка, 2018):**
- Введены стратегии долгосрочной реконструкции
- Установлены требования к системам управления и автоматизации зданий (BACS)
- Ужесточены положения по электромобильной инфраструктуре
- Улучшен показатель интеллектуальной готовности
- Расширено внимание к декарбонизации жилого фонда

**Директива 2024/1275/EU (третья переработка, 2024):**
- Установлены целевые показатели зданий с нулевыми выбросами на 2030 и 2050 годы
- Введены паспорта реконструкции зданий и планы реконструкции зданий
- Ужесточены стандарты энергетических характеристик
- Улучшены требования к финансовым механизмам
- Установлены графики отказа от систем отопления на ископаемом топливе

### Имплементация государствами-членами

**Требования имплементации:**
Государства-члены должны имплементировать положения EPBD в национальное законодательство в течение 18-24 месяцев с момента принятия директивы. Имплементация значительно варьируется между странами ЕС в зависимости от:

- Климатических зон (градусо-дни отопления/охлаждения)
- Характеристик жилого фонда
- Существующих нормативных рамок
- Экономических условий
- Национальной политики в области энергетики

**Ключевые параметры, установленные на национальном уровне:**
- Коэффициенты преобразования первичной энергии (электричество, теплоснабжение на расстоянии, возобновляемые источники)
- Числовые пороги для зданий с почти нулевым энергопотреблением
- Частота и протоколы проверок
- Шкалы рейтинга EPC и методологии
- Предположения расчета оптимизации по стоимости

## Здания с почти нулевым энергопотреблением (NZEB)

### Определение и требования NZEB

**Определение по статье 2 EPBD:**
"Здание с почти нулевым энергопотреблением означает здание, которое имеет очень высокие энергетические характеристики. Почти нулевое или очень низкое количество требуемой энергии должно быть в значительной степени покрыто энергией из возобновляемых источников, включая энергию из возобновляемых источников, производимую на месте или поблизости."

**Количественная имплементация:**
Каждое государство-член устанавливает числовые показатели, выраженные как потребление первичной энергии (кВтч/м²·год) с отдельными или объединенными пределами для:

- **Потребность в первичной энергии:** Общая энергия для отопления, охлаждения, вентиляции, горячего водоснабжения, освещения и вспомогательных систем
- **Доля возобновляемой энергии:** Минимальный процент из возобновляемых источников (на месте, поблизости или приобретенная)
- **Энергетические характеристики строительного конверта:** Максимальный коэффициент теплопередачи или максимальные потери теплопередачи

### Пороги NZEB по государствам-членам

**Примеры имплементации (жилые здания):**

| Государство-член | Макс. первичная энергия (кВтч/м²·год) | Мин. доля возобновляемой энергии | Справочный стандарт |
|------------------|---------------------------------------|----------------------------------|-------------------|
| Германия | 45-60 (с корректировкой по климату) | Не указана отдельно | EnEV 2016, GEG 2020 |
| Франция | 50 (среднее, пороги Bbio + Cep) | ≥ 25% на месте или поблизости | RT 2012, RE 2020 |
| Италия | 30-90 (климатические зоны A-F) | 50% на месте | Национальные рекомендации |
| Нидерланды | Первичная энергия ≤ 0 (BENG3) | ≥ 50% возобновляемая (BENG2) | Стандарты BENG |
| Дания | 20 (+ 1650 кВтч/год итого) | Не указана отдельно | BR18 |
| Польша | 70 | 25% на месте | WT 2021 |
| Испания | Переменная по климатической зоне | Не указана отдельно | CTE DB-HE |
| Бельгия | ≤ 45 (уровень E) | 10 кВтч/м² на месте | Нормативные акты EPB |

**Требования NZEB для нежилых зданий:**
Государства-члены устанавливают отдельные пороги для офисов, школ, больниц, коммерческих и промышленных зданий, как правило, на 20-40% более строгие, чем предыдущие кодексы.

### Последствия NZEB для систем HVAC

**Требование высокоэффективного конверта:**
Целевые показатели NZEB требуют улучшения строительного конверта, которые снижают нагрузки HVAC:

**Пример для жилого помещения (климат Центральной Европы):**
- Снижение нагрузки отопления: 80-120 кВтч/м²·год → 15-25 кВтч/м²·год
- Нагрузка охлаждения: Минимизирована за счет пассивной конструкции (обычно < 10 кВтч/м²·год)
- Эффективность рекуперации тепла вентиляции: ≥ 75% требуется для соответствия целевым показателям

**Критерии выбора технологии HVAC:**

**Системы отопления для соответствия NZEB:**
1. **Тепловые насосы (воздушные или грунтовые):**
   - Сезонный коэффициент производительности (SPF): 3,5-5,0 требуется
   - Предпочтительная технология благодаря интеграции возобновляемого электричества
   - Обеспечивает соответствие без производства возобновляемой энергии на месте

2. **Теплоснабжение на расстоянии из возобновляемых источников:**
   - Приемлемо, если коэффициент первичной энергии ≤ 0,5-1,0 (в зависимости от страны)
   - Должно быть из возобновляемых или отходящих источников тепла

3. **Биомасса/котлы на гранулах + солнечная тепловая энергия:**
   - Источник возобновляемой энергии
   - Требует рекуперации тепла дымовых газов для оптимальной производительности
   - Часто комбинируется с фотоэлектрической системой для вспомогательного электричества

4. **Гибридные системы:**
   - Тепловой насос + конденсационный котел
   - Оптимизированное управление на основе наружной температуры
   - Экономически оптимально в некоторых климатах

**Требования к вентиляции:**
- Механическая вентиляция с рекуперацией тепла: ≥ 75% эффективность (EN 13053)
- Управляемая вентиляция по требованию: На основе CO₂ или занятости
- Максимальное удельное энергопотребление вентилятора: 1,0-1,5 Вт/(л/с) в зависимости от страны
- Байпас рекуперации тепла для свободного охлаждения

**Системы охлаждения:**
- Пассивные меры приоритизированы (затенение, тепловая масса, ночная вентиляция)
- Активное охлаждение: Высокоэффективные чиллеры (EER > 3,0) или реверсивные тепловые насосы
- Интеграция свободного охлаждения где целесообразно

**Интеграция возобновляемой энергии:**
Для достижения статуса NZEB типичное жилое здание требует:
- Фотоэлектрическая система: 3-6 кВпик (30-60 м² массива)
- Солнечная тепловая энергия: 4-8 м² площади коллектора для горячего водоснабжения
- Или: Эквивалентная покупка возобновляемой энергии с гарантиями происхождения

## Сертификаты энергетических характеристик (EPC)

### Нормативные требования EPC

**Мандаты статей 11-13 EPBD:**
- Все здания, продаваемые или сдаваемые в аренду, должны иметь действительный EPC
- Действительность EPC: Максимум 10 лет
- EPC должен быть показан потенциальным покупателям/арендаторам
- Общественные здания > 250 м²: Отобразить EPC заметно
- Объявления о продаже/аренде зданий: Включить показатель энергетических характеристик

**Требования к содержанию EPC:**
1. Показатель энергетических характеристик (первичная энергия в кВтч/м²·год или шкала рейтинга)
2. Справочные значения (ориентиры для сравнения)
3. Рентабельные рекомендации по улучшению
4. Информация о системах автоматизации и управления зданиями (после переработки 2018)

### Методологии рейтинга EPC

**Подходы к оценке (усмотрение государства-члена):**

**Рейтинг активов (наиболее распространенный):**
- На основе расчетной энергоэффективности в стандартизированных условиях
- Использует характеристики здания, системы HVAC, свойства конверта
- Независимо от фактического поведения жильцов
- Воспроизводимый и сравнимый
- Расчет согласно EN ISO 13790 или эквивалентным национальным стандартам

**Рейтинг операционной производительности:**
- На основе измеренного энергопотребления
- Скорректировано по погодным условиям и занятости
- Отражает фактическую производительность
- Используется в основном для общественных/коммерческих зданий

**Шкалы рейтинга варьируются в зависимости от страны:**

| Государство-член | Шкала | Лучшая производительность | Худшая производительность | Стандарт расчета |
|------------------|-------|--------------------------|--------------------------|-----------------|
| Германия | A+ до H | A+ (< 30 кВтч/м²·год) | H (> 250 кВтч/м²·год) | DIN V 18599 |
| Франция | A до G | A (< 50 кВтч/м²·год) | G (> 450 кВтч/м²·год) | Th-BCE 2012 |
| Великобритания | A до G | A (EER 92+) | G (EER 1-20) | SAP/SBEM |
| Нидерланды | A+++++ до G | A+++++ (≤ 0 первичная энергия) | G (> 350 кВтч/м²·год) | NEN 7120 |
| Италия | A4 до G | A4 (EP < 0,4 × справочное значение) | G (EP > 3,5 × справочное значение) | UNI TS 11300 |
| Дания | A2020 до G | A2020 (≤ 27 кВтч/м²·год) | G (> 240 кВтч/м²·год) | SBi 213 |

### Воздействие системы HVAC на рейтинг EPC

**Входные данные для расчета вклада HVAC:**

**Система отопления:**
- Эффективность генератора (сезонная): Конденсационный котел 95%, стандартный котел 85%, тепловой насос SPF 3,5-4,5
- Потери при распределении: Изолированные трубы в отапливаемом помещении 5%, неизолированные 15-25%
- Эффективность излучения: Лучистый пол 98%, радиаторы 95%, воздушная система 90%
- Эффективность управления: Компенсация по погоде + комнатное управление 95%, только комнатное управление 90%

**Система вентиляции:**
- Удельное энергопотребление вентилятора (Вт/(м³/ч)): Центральный AHU 1,2-2,0, децентрализованный 0,5-1,0
- Эффективность рекуперации тепла: 75-95% (сертифицировано EN 13053)
- Утечка воздуховодов: Класс A (3%), B (5%), C (10%)
- Стратегия управления: Управляемая вентиляция по требованию с кредитом 10-20% сокращение

**Система охлаждения:**
- Сезонный коэффициент энергетической эффективности (SEER): 3,0-6,0 в зависимости от технологии
- Эффективность распределения: Аналогично отоплению
- Кредит свободного охлаждения: 30-50% сокращение нагрузки охлаждения где применимо

**Горячее водоснабжение:**
- Эффективность генератора: Тепловой насос 2,5-3,5, солнечная тепловая 50-80% доля, котел 85-95%
- Потери при распределении: Система циркуляции 10-25%, мгновенные нагреватели 3-5%
- Интеграция солнечной тепловой энергии: Зачисляется как доля возобновляемой энергии

**Типичные величины воздействия:**
- Модернизация котла (85% → 95% эффективность): Улучшение рейтинга на 5-10 кВтч/м²·год
- Установка механической вентиляции с рекуперацией тепла: 10-20 кВтч/м²·год улучшение
- Замена теплового насоса на системе на ископаемом топливе: 30-60 кВтч/м²·год улучшение (зависит от коэффициента первичной энергии сетевого электричества)
- Установка BACS (класс B): 5-15% улучшение коэффициента управления

### Квалификация оценивающих по EPC

**Требования компетентности (приложение I EPBD):**
- Техническая компетентность в строительстве зданий, энергетической эффективности, системах HVAC
- Путь квалификации: Инженерная степень, специализированное обучение и экзамен
- Требование независимости: Отсутствие конфликта интересов с собственником/подрядчиком здания
- Регистрация в национальном органе сертификации
- Непрерывное профессиональное развитие

**Компетенции по оценке HVAC:**
- Идентифицировать оборудование генерации отопления/охлаждения и класс эффективности
- Оценить конфигурацию системы распределения и изоляцию
- Оценить тип системы вентиляции и рекуперацию тепла
- Проверить возможности системы управления
- Определить характеристики системы горячего водоснабжения
- Рассчитать потребление вспомогательной энергии

## Требования к проверке систем HVAC

### Проверка систем отопления (статья 14)

**Мандат проверки:**
Государства-члены должны установить периодическую проверку легкодоступных частей систем отопления с эффективной номинальной мощностью > 70 кВт (обычно снижается до 20 кВт государствами-членами).

**Частота проверки:**
- Системы > 70 кВт: Каждые 1-4 года (усмотрение государства-члена)
- Котлы > 20 лет: Требуется более частая проверка
- Альтернатива: Консультативные меры, обеспечивающие эквивалентное воздействие

**Объем проверки:**
1. **Оценка эффективности генератора:**
   - Измерение эффективности горения (CO₂, O₂, CO, температура дымовой трубы)
   - Сравнение с номинальной эффективностью производителя
   - Идентификация деградации эффективности

2. **Dimensionирование системы:**
   - Мощность генератора vs. тепловая нагрузка здания
   - Идентификация переразмеренности (> 30% указывает на плохое соответствие)

3. **Оценка системы управления:**
   - Функциональность компенсации по погоде
   - Возможность управления температурой в помещении
   - Реализация планирования и снижения заданных значений
   - Статус гидравлической балансировки

4. **Система распределения:**
   - Адекватность изоляции трубопровода
   - Эффективность циркуляционного насоса и управление
   - Гидравлическое разделение где требуется

**Требования отчета о проверке:**
- Рейтинг эффективности системы
- Сравнение с текущими стандартами
- Рентабельные рекомендации по улучшению
- Ожидаемая экономия энергии и затрат от рекомендаций
- Консультация по замене vs. улучшению

### Проверка систем кондиционирования воздуха (статья 15)

**Мандат проверки:**
Государства-члены должны установить периодическую проверку легкодоступных частей систем кондиционирования воздуха с эффективной номинальной мощностью > 70 кВт (или 12 кВт для сплит-систем/VRF как обычно реализуется).

**Частота проверки:**
- Системы > 70 кВт: Каждые 1-5 лет (усмотрение государства-члена)
- Системы 12-70 кВт: Может требовать менее частую проверку
- Альтернатива: Электронные системы мониторинга, обеспечивающие эквивалентную информацию

**Объем проверки:**

1. **Эффективность холодильного оборудования:**
   - Проверка заряда хладагента (перегрев/переохлаждение)
   - Чистота испарителя и конденсатора
   - Показатели производительности компрессора
   - Система EER/SEER vs. номинальная производительность

2. **Оценка воздушной системы:**
   - Состояние фильтра и перепад давления
   - Мощность и эффективность вентилятора
   - Показатели утечки воздуховодов
   - Проверка расхода воздуха в репрезентативных точках

3. **Функциональность системы управления:**
   - Точность управления температурой и влажностью
   - Реализация управления по занятости или расписанию
   - Активация свободного охлаждения (если оборудовано)
   - Работа управления переменным потоком

4. **Надлежащность dimensionирования системы:**
   - Установленная мощность vs. нагрузка охлаждения
   - Возникновение одновременного отопления/охлаждения
   - Эффективность управления зонами

5. **Статус обслуживания:**
   - Соответствие графику замены фильтра
   - История утечки хладагента
   - Обработка конденсаторной воды (если применимо)
   - Документация предыдущего обслуживания

**Рекомендации отчета о проверке:**
- Анализ экономики замены системы
- Меры повышения эффективности
- Возможности оптимизации управления
- Требования соответствия графику обслуживания

### Проверка объединенных систем отопления и охлаждения

**Для систем, обеспечивающих обе функции:**
Полная оценка, охватывающая объемы проверки отопления и охлаждения с дополнительной оценкой:
- Управление сезонным переключением
- Предотвращение одновременного отопления и охлаждения
- Рекуперация тепла между зонами отопления и охлаждения
- Оптимизация стратегии интегрированного управления

### Альтернатива проверкам: Системы автоматизации зданий

**Альтернатива статей 14(4) и 15(4) EPBD 2018/844:**
Государства-члены могут установить положения, разрешающие системам электронного мониторинга и управления заменять физические проверки при условии, что такие системы:

**Минимальная функциональность для исключения из проверки:**
1. Непрерывный мониторинг энергетической эффективности
2. Сравнение и анализ с типичной производительностью
3. Генерация уведомлений об деградации эффективности
4. Удаленная связь с менеджером объекта или поставщиком услуг
5. Совместимость с системами автоматизации зданий

**Типичная имплементация:**
- Система автоматизации зданий класса B или выше (EN 15232)
- Связь с оборудованием генерации отопления/охлаждения
- Мониторинг энергии на уровне системы и подсистемы
- Автоматизированная диагностика неисправностей (FDD)
- Годовой отчет о энергетических характеристиках

**Критерии приемки:**
Электронный мониторинг обеспечивает эквивалентную или лучшую информацию, чем периодическая проверка с более низкой стоимостью и большей частотой.

## Требования к техническим системам зданий

### Минимальные стандарты производительности (статья 8)

**EPBD требует от государств-членов установить минимальные требования к энергетическим характеристикам технических систем зданий, установленных, заменяемых или модернизируемых.**

**Охватываемые системы:**
- Системы отопления (генераторы, распределение, излучение, управление)
- Системы охлаждения (чиллеры, холодильное оборудование, распределение)
- Системы вентиляции (вентиляторы, рекуперация тепла, фильтры, управление)
- Системы горячего водоснабжения (генерация, распределение, циркуляция)
- Встроенные системы освещения
- Системы автоматизации и управления зданиями
- Системы возобновляемой энергии на месте

**Охватываемые системы обычно ссылаются на:**
- Минимальные требования Directive по Ecodesign (нормативная база Regulations 2009/125/EC)
- Стандарты EN продуктов для проверки производительности
- Национальные стандарты эффективности, превышающие минимумы ЕС

**Пример минимальных требований (Германия, GEG 2020):**

| Компонент системы | Минимальное требование | Справочный стандарт |
|------------------|----------------------|-------------------|
| Газовый котел | Конденсационного типа, ηs ≥ 92% | EN 15502-1 |
| Тепловой насос (воздушный) | COP ≥ 3,1 (A2/W35) | EN 14511 |
| Тепловой насос (грунтовой) | COP ≥ 3,8 (B0/W35) | EN 14511 |
| Чиллер (воздушный) | SEER ≥ 3,8 | EN 14511 |
| AHU рекуперация тепла | η ≥ 75% | EN 13053 |
| AHU удельное энергопотребление вентилятора | SFP ≤ 1,5 Вт/(м³/ч) | EN ISO 12759 |
| Циркуляционный насос | EEI ≤ 0,23 | Regulation 2009/641/EC |
| Накопительный бак горячего водоснабжения | Потери тепла ≤ указано | EN 12897 |

### Требования качества установки

**Статья 8 EPBD требует от государств-членов обеспечить надлежащую установку технических систем зданий:**

**Подходы к имплементации:**
1. **Сертификация и лицензирование установщиков:**
   - Обязательное обучение и квалификация монтажников HVAC
   - Специализация по типам систем (тепловые насосы, вентиляция и т.д.)
   - Требования обновления с непрерывным образованием
   - Регистрация в национальном органе

2. **Требования к наладке:**
   - Обязательная наладка систем > указанный порог мощности
   - Документация проверки производительности системы
   - Функциональное тестирование системы управления
   - Документация передачи владельцу здания

3. **Требования к документации:**
   - Расчеты проектирования системы и спецификации оборудования
   - Установочные чертежи (как построено)
   - Руководства по эксплуатации и обслуживанию
   - Результаты проверки при наладке
   - Графики проверки и обслуживания

**Пример: Установка теплового насоса (соответствие EN 15450):**
- Расчет dimensionирования документирован (тепловая нагрузка, температуры проектирования)
- Гидравлическая схема, показывающая интеграцию с системой распределения
- Управление кабелями и размещение датчиков задокументированы
- Тестирование наладки: Измерение COP в указанных условиях
- Обучение владельца операции и заданным значениям
- Требование проверки в первый год

### Системы автоматизации и управления зданиями (BACS)

**Требование EPBD 2018/844 статья 8(1) (действует с марта 2020):**
"Все новые здания и здания, подвергаемые крупной реконструкции, с номинальной мощностью для систем отопления, охлаждения или вентиляции, превышающей 290 кВт, должны быть оснащены системами автоматизации и управления зданиями (BACS)."

**Требования функциональности BACS (приложение IA):**
1. Непрерывный мониторинг, логирование и анализ потребления энергии и эффективности системы
2. Сравнение энергетической эффективности, обнаружение потерь и информирование персонала по обслуживанию
3. Способность генерировать уведомления менеджеру здания или техническому персоналу
4. Возможность совместимости с системами зданий и подключенными устройствами
5. Способность работать независимо от собственных технологий производителя

**Классификация BACS EN 15232-1:**

**Класс A (Высокая энергетическая производительность):**
- Интегрированная система автоматизации зданий
- Управление индивидуальных помещений для отопления, охлаждения, вентиляции
- Управление на основе требований (занятость, CO₂, температура)
- Алгоритмы оптимального пуска/остановки
- Мониторинг и отчетность энергии по зонам и системам
- Диагностика неисправностей
- **Экономия энергии vs. справочное значение: 25-35%**

**Класс B (Продвинутое управление):**
- Центральная система управления зданием
- Управление на уровне зон с планированием
- Компенсация по погоде для отопления/охлаждения
- Автоматизированный мониторинг с генерацией уведомлений
- **Экономия энергии vs. справочное значение: 15-25%**

**Класс C (Стандартное управление):**
- Локальные устройства управления (термостаты, переключатели)
- Ручное или управление по расписанию
- Отсутствует центральный мониторинг или оптимизация
- **Справочный класс (0% экономии)**

**Класс D (Неэффективное управление):**
- Только ручное управление
- Отсутствует автоматизация или планирование
- **Штраф энергии vs. справочное значение: +10-20%**

**Интерпретация требования BACS:**
Системы > 290 кВт должны достичь минимального класса B или C (усмотрение государства-члена), класс A сильно рекомендуется через стимулы.

**Типичная экономия энергии BACS (EN 15232-1):**
- Офисное здание: 30-40% сокращение энергии HVAC (класс A vs. класс D)
- Жилое здание: 20-25% сокращение
- Образовательное здание: 25-35% сокращение
- Больница: 15-20% сокращение (24/7 операция ограничивает экономию)

### Показатель интеллектуальной готовности (SRI)

**EPBD 2018/844 статья 8(3) введена опциональная схема ЕС Показателя интеллектуальной готовности:**
"Комиссия устанавливает опциональную общую схему ЕС для рейтинга интеллектуальной готовности зданий (Показатель интеллектуальной готовности – SRI)."

**Цель SRI:**
- Оценить возможность здания адаптировать операцию к потребностям жильцов
- Оценить оптимизацию энергопотребления и взаимодействие с сетью
- Измерить готовность здания для услуг реагирования на спрос и гибкости

**Домены SRI:**
1. **Системы отопления:** Управление эффективностью, возможность реагирования на спрос, предиктивное управление
2. **Системы охлаждения:** Аналогично отоплению плюс использование свободного охлаждения
3. **Горячее водоснабжение:** Эффективная генерация, управление спросом, интеграция возобновляемой энергии
4. **Управляемая вентиляция:** Оптимизация качества воздуха в помещении, рекуперация тепла, управление по требованию
5. **Системы освещения:** Управление на основе занятости, интеграция дневного света, диммирование
6. **Динамический конверт здания:** Автоматизированное затенение, управление естественной вентиляцией
7. **Генерация электричества:** Интеграция возобновляемой энергии на месте и хранилище
8. **Зарядка электромобилей:** Инфраструктура зарядки с умным планированием
9. **Мониторинг и управление:** Управление энергией, предиктивное обслуживание, аналитика данных

**Методология оценки SRI (Commission Delegated Regulation 2020/2155):**
- Каждый домен оценивается по уровню функциональности (шкала 0-4)
- Взвешенное среднее по доменам
- Финальная оценка: 0-100% указывающая готовность к интеллектуализации
- Отдельные оценки для трех категорий воздействия:
  1. Экономия энергии и эффективная операция
  2. Комфорт и удобство
  3. Гибкость и взаимодействие с сетью

**Вклад HVAC в SRI:**
Продвинутые системы управления HVAC обычно способствуют 40-60% от общей оценки SRI в коммерческих зданиях.

## Методология оптимизации по стоимости

### Нормативно-правовая база и подход расчета

**Требование статьи 5 EPBD:**
Государства-члены должны установить минимальные требования к энергетическим характеристикам на уровне оптимизации по стоимости, используя стандартизованную методологию согласно Commission Delegated Regulation 244/2012.

**Определение оптимизации по стоимости:**
"Уровень энергетических характеристик, который приводит к наименьшей стоимости в течение оцененного экономического жизненного цикла."

**Подход расчета:**
1. Определить справочные здания, репрезентативные для жилого фонда
2. Идентифицировать пакеты мер энергетической эффективности (конверт, HVAC, возобновляемые)
3. Рассчитать энергетические характеристики для каждого пакета
4. Рассчитать стоимость жизненного цикла (типичный период анализа 30 лет)
5. Идентифицировать оптимальный по стоимости уровень энергетических характеристик (минимальная стоимость жизненного цикла)
6. Сравнить с текущими национальными минимальными требованиями
7. Отрегулировать требования, если разница > 15% (мандат EPBD)

### Расчет глобальной стоимости

**Формула расчета (EN 15459 и Regulation 244/2012):**

$$C_g(τ) = C_I + \sum_{j} \left[ \sum_{i=1}^{τ} \left( C_{a,i}(j) \times R_d(i) \right) - V_{f,τ}(j) \right]$$

Где:
- $C_g(τ)$ = Глобальная стоимость в течение периода расчета τ (годы)
- $C_I$ = Начальная инвестиционная стоимость (конструкция или меры реконструкции)
- $C_{a,i}(j)$ = Годовая стоимость в году i для варианта j (энергия, обслуживание, замена)
- $R_d(i)$ = Дисконтный коэффициент для года i
- $V_{f,τ}(j)$ = Остаточная стоимость компонента/системы в конце периода τ
- $j$ = Вариант пакета мер энергетической эффективности

**Дисконтный коэффициент:**

$$R_d(i) = \left( \frac{1}{1+r} \right)^i$$

Где:
- $r$ = Реальная ставка дисконтирования (2-4% для публичного сектора, 3-6% для частного)

### Анализ оптимизации по стоимости для систем HVAC

**Пример рамки расчета (климат Центральной Европы, жилое здание на несколько семей):**

**Справочное здание:**
- 1000 м² отапливаемой площади
- Потери тепла: 50 кВт (50 Вт/м²)
- Текущее отопление: Стандартный газовый котел (85% эффективность)
- Отсутствует механическая вентиляция

**Пакеты вариантов (фокус на HVAC):**

**Вариант 1: Базовый (модернизация конденсационного котла):**
- Конденсационный газовый котел (95% эффективность)
- Управление компенсацией по погоде
- Гидравлическая балансировка
- Инвестиция: €8000
- Годовая энергия отопления: 140 кВтч/м²·год
- Годовая стоимость (€0,08/кВтч): €11200

**Вариант 2: Система теплового насоса:**
- Воздушный тепловой насос (SPF 3,5)
- Буферное хранилище
- Управление компенсацией по погоде
- Инвестиция: €25000
- Годовая энергия отопления: 40 кВтч/м²·год эквивалента (электричество)
- Годовая стоимость (€0,25/кВтч): €10000

**Вариант 3: Тепловой насос + вентиляция с рекуперацией тепла:**
- Воздушный тепловой насос (SPF 3,5)
- Механическая вентиляция с 85% рекуперацией тепла
- Управляемая по требованиям вентиляция
- Инвестиция: €45000
- Годовая энергия отопления: 25 кВтч/м²·год эквивалента
- Годовая стоимость: €6250 (отопление) + €1500 (вентиляция) = €7750

**Вариант 4: Подключение к теплоснабжению на расстоянии:**
- Подстанция теплоснабжения на расстоянии
- Управление компенсацией по погоде
- Инвестиция: €15000 + €5000 плата за подключение = €20000
- Годовая энергия отопления: 120 кВтч/м²·год
- Годовая стоимость (€0,09/кВтч): €10800

**Расчет глобальной стоимости за 30 лет (4% ставка дисконтирования, перспектива публичного сектора):**

$$C_g = C_I + 17,3 \times C_{годовая} + C_{замена,PV}$$

(17,3 = фактор текущей стоимости для 30-летней ренты при 4%)

| Вариант | Инвестиция | Годовая стоимость | Замена PV | Глобальная стоимость | ΔСтоимость vs. базовый |
|---------|-----------|-------------------|-----------|----------------------|------------------------|
| 1: Конденсационный котел | €8000 | €11200 | €4000 | €205760 | €0 (базовый) |
| 2: Тепловой насос | €25000 | €10000 | €8000 | €206000 | +€240 |
| 3: HP + MVHR | €45000 | €7750 | €12000 | €191075 | -€14685 (оптимальный) |
| 4: Теплоснабжение на расстоянии | €20000 | €10800 | €3000 | €209840 | +€4080 |

**Оптимальное по стоимости решение:** Вариант 3 (тепловой насос с механической вентиляцией и рекуперацией тепла)

**Сравнение энергетических характеристик:**

| Вариант | Первичная энергия (кВтч/м²·год) | Выбросы CO₂ (кг/м²·год) | Соответствие NZEB |
|---------|--------------------------------|------------------------|--------------------|
| 1: Конденсационный котел | 147 (газ PE коэффициент 1,05) | 28 | Нет |
| 2: Тепловой насос | 72 (электричество PE коэффициент 1,8) | 11 | Пограничное |
| 3: HP + MVHR | 45 (электричество PE коэффициент 1,8) | 7 | Да |
| 4: Теплоснабжение на расстоянии | 84 (теплоснабжение PE коэффициент 0,7) | 8 | Пограничное |

**Интерпретация:**
Анализ оптимизации по стоимости идентифицирует, что наиболее продвинутое решение HVAC (тепловой насос с вентиляцией рекуперацией тепла) обеспечивает наименьшую стоимость жизненного цикла при достижении производительности NZEB. Это направляет национальные минимальные требования в сторону систем высокоэффективных тепловых насосов в новом строительстве и крупных реконструкциях.

### Анализ чувствительности

**Ключевые переменные, влияющие на оптимизацию по стоимости HVAC:**

1. **Траектории цен на энергию:**
   - Более высокие цены на газ благоприятствуют решениям с тепловыми насосами
   - Волатильные цены на электричество влияют на экономику теплового насоса
   - Регулирование цены теплоснабжения на расстоянии влияет на конкурентоспособность

2. **Коэффициент первичной энергии электричества:**
   - Более низкие PE коэффициенты (более возобновляемая сетка) благоприятствуют тепловым насосам
   - Страна-специфические значения: 1,3 (Франция) до 2,5 (Польша)
   - Снижение со временем по мере декарбонизации сеток

3. **Ставка дисконтирования:**
   - Частная перспектива (5-7%): Благоприятствует более низкой инвестиции, более высокой операционной стоимости
   - Перспектива публичного сектора (3-4%): Благоприятствует более высокой инвестиции, более низкой операционной стоимости
   - Социальная перспектива (1-2%): Сильное предпочтение высокоэффективным системам

4. **Развитие стоимости технологии:**
   - Стоимость тепловых насосов снижается на 3-5% ежегодно (экономия масштаба)
   - Стоимость систем на ископаемом топливе стабильна или растет (сокращающийся рынок)

**Политическое значение:**
Государства-члены обновляют расчеты оптимизации по стоимости каждые 5 лет, чтобы отражать изменяющиеся стоимости технологии, цены на энергию и характеристики сетей. Этот динамический процесс прогрессивно ужесточает минимальные требования.

## Пути соответствия и документация

### Процесс соответствия для нового строительства

**Типичный рабочий процесс одобрения (варьируется в зависимости от государства-члена):**

1. **Стадия проектирования:**
   - Расчет энергетических характеристик согласно национальной методологии
   - Демонстрация соответствия минимальным требованиям
   - Отправка отчета расчета с разрешением на строительство
   - Документация по проектированию системы HVAC и спецификации оборудования

2. **Стадия строительства:**
   - Установка квалифицированными/сертифицированными установщиками
   - Проверка установки органом строительного контроля или третьей стороной
   - Обновление документации "как построено", если отклонения от проекта

3. **Стадия наладки:**
   - Функциональное тестирование производительности систем HVAC
   - Программирование и проверка системы управления
   - Тестирование герметичности воздуха (если требуется национальными нормами)
   - Отчет о наладке, документирующий результаты тестирования

4. **Стадия завершения:**
   - Финальный расчет энергетических характеристик на основе условий "как построено"
   - Выдача сертификата энергетических характеристик
   - Документация передачи владельцу здания (руководства по O&M, чертежи, управление)
   - Одобрение строительного контроля для занятия

### Требования для крупной реконструкции

**Определение крупной реконструкции EPBD:**
"Реконструкция, где общая стоимость реконструкции, относящейся к строительному конверту или техническим системам зданий, выше 25% стоимости здания (исключая стоимость земли) или где более 25% поверхности строительного конверта подвергается реконструкции."

**Подходы соответствия:**

**Опция 1: Комплексный подход к зданию:**
- Здание после реконструкции соответствует минимальным требованиям энергетических характеристик для новых зданий (или менее строгие требования с учетом технической/экономической целесообразности)
- Полный расчет энергетических характеристик
- Полные требования EPBD применяются (BACS если > 290 кВт и т.д.)

**Опция 2: Подход по компонентам:**
- Каждый реконструированный элемент здания/система соответствует минимальным требованиям производительности
- Замена системы HVAC: Должна соответствовать требованиям технических систем зданий
- Реконструкция конверта: Должна соответствовать требованиям U-значения для реконструированных элементов
- Не требуется расчет энергетических характеристик всего здания

**Триггеры крупной реконструкции для HVAC:**
- Замена оборудования генерации отопления
- Замена оборудования генерации охлаждения, обслуживающего > 25% здания
- Полная замена или установка механической системы вентиляции
- Полная замена или установка системы автоматизации зданий

### Требования к документации

**Документация, связанная с HVAC, для соответствия EPBD:**

**Отчет расчета энергетических характеристик:**
- Геометрия здания и характеристики конверта
- Внутренние тепловые нагрузки (занятость, оборудование, освещение)
- Климатические данные (градусо-дни отопления/охлаждения, солнечная радиация)
- Описание конфигурации системы HVAC и управления
- Эффективность оборудования и данные производительности
- Расчет первичной энергии с долей возобновляемой энергии
- Запас соответствия минимальным требованиям

**Документация проектирования системы HVAC:**
- Расчеты тепловой/холодовой нагрузки согласно EN 12831 или эквиваленту
- Спецификации оборудования с производителем, моделью, номинальной мощностью, эффективностью
- Гидравлические/холодильные схемы трубопровода
- Планы воздуховодов и расчеты dimensionирования
- Описания последовательности управления и графики датчиков
- Расчеты мощности насоса и вентилятора

**Документация наладки:**
- Предварительные функциональные контрольные списки (проверка установки)
- Процедуры и результаты функциональных проверок производительности
- Измерения расхода воздуха/воды систем vs. проект
- Проверка управления температурой в репрезентативных условиях
- Функциональное тестирование системы управления (планирование, заданные значения, последовательности)
- Дефекты и разрешение
- Записи обучения владельца

**Документация "как построено" для передачи:**
- Обновленные чертежи, отражающие установленные условия
- Руководства по эксплуатации и обслуживанию оборудования
- Программирование системы управления и пользовательские руководства
- Рекомендуемые графики проверки и обслуживания
- Информация о гарантии и контакты услуг

---

## Резюме: Воздействие EPBD на практику HVAC

Директива по энергетическим характеристикам зданий принципиально формирует практику инженеров HVAC в Европейском союзе через обязательные целевые показатели зданий с почти нулевым энергопотреблением, комплексные схемы сертификатов энергетических характеристик, требования периодической проверки систем отопления и охлаждения и стандарты производительности технических систем зданий. Проектировщики HVAC должны ориентироваться в специфичных для государства-члена пороговых показателях первичной энергии, долях возобновляемой энергии, требованиях методологии оптимизации по стоимости и мандатах автоматизации зданий, которые совместно направляют спецификацию высокоэффективных тепловых насосов, механической вентиляции с рекуперацией тепла, продвинутых систем управления и интегрированных систем возобновляемой энергии. Прогрессивное ужесточение требований EPBD через последующие переработки устанавливает четкую траекторию в направлении зданий с нулевыми выбросами к 2050 году, требуя от специалистов HVAC приоритизировать электрификацию, интеграцию возобновляемой энергии, гибкость спроса и оптимизацию стоимости жизненного цикла во всех строительных проектах в пределах юрисдикции ЕС.

---

## Компоненты

- EPBD 2010 31 EU
- Требования переработанной EPBD
- Здания с почти нулевым энергопотреблением NZEB
- Сертификаты энергетических характеристик EPC
- Методология оптимизации по стоимости
- Требования реконструкции зданий
- Проверка технических систем зданий
- Требования к управлению и автоматизации
