---
title: "Регламент ЕС по F-газам: поэтапный отказ от ГФУ и требования соответствия"
aliases: ["Регламент ЕС по F-газам: поэтапный отказ от ГФУ и требования соответствия"]
description: "Комплексное руководство по Регламенту ЕС 517/2014, охватывающее графики поэтапного отказа от ГФУ, пределы ПГП, запреты на оборудование, требования проверки утечек и обязательное ведение записей для систем HVAC."
keywords:
  - регламент ЕС по F-газам
  - график поэтапного отказа от ГФУ
  - фторированные парниковые газы
  - пределы ПГП HVAC
  - система квот на хладагент
  - требования проверки утечек
  - соответствие F-газам
  - EU 517/2014
  - запреты на хладагенты в Европе
  - хладагенты с низким ПГП
weight: 5
---
## Обзор регламента ЕС по F-газам

Регламент ЕС 517/2014 по фторированным парниковым газам (F-газам) устанавливает наиболее всеобъемлющую нормативно-правовую базу для контроля хладагентов с высоким ПГП в системах HVAC. Регламент предусматривает сокращение потребления ГФУ на 79% к 2030 году по сравнению с базовыми уровнями, коренным образом изменяя выбор хладагентов и проектирование систем по всей Европе.

Регламент действует через три основных механизма: квотную систему поэтапного отказа, которая прогрессивно ограничивает поставки ГФУ, запреты на конкретное оборудование, которые запрещают применение хладагентов с высоким ПГП, и ограничения на обслуживание, которые требуют предотвращения утечек и надлежащего управления хладагентом.

## График поэтапного отказа от ГФУ

Поэтапный отказ осуществляется через систему снижающихся квот, которая ограничивает общее количество ГФУ, поступающих на рынок ЕС, выраженное в эквивалентных тоннах CO₂ на основе потенциала глобального потепления.

### График поэтапного отказа

| Год | Максимум от базовой линии, % | Эквивалент CO₂, т (приблизительно) |
|------|----------------------|---------------------------|
| 2015-2017 | 100% | 183 000 000 |
| 2018-2020 | 63% | 115 290 000 |
| 2021-2023 | 45% | 82 350 000 |
| 2024-2026 | 31% | 56 730 000 |
| 2027-2029 | 24% | 43 920 000 |
| 2030+ | 21% | 38 430 000 |

Квотная система создает прогрессивный дефицит, способствующий повышению цен на хладагенты и стимулирующий переход на альтернативы с низким ПГП. Производители и импортеры получают годовые квоты на основе исторических справочных значений с системой торгуемых квот, обеспечивающей рыночную гибкость.

## Запреты на оборудование и пределы ПГП

Регламент запрещает конкретные типы оборудования выше установленных пределов ПГП, заставляя производителей переделывать системы вокруг хладагентов с более низким ПГП.

### Ограничения на размещение нового оборудования

| Тип оборудования | Предел ПГП | Дата вступления в силу | Затронутые хладагенты |
|----------------|-----------|----------------|---------------------|
| Бытовые холодильники/морозильники | 150 | 1 янв 2015 г. | R-134a, R-404A |
| Коммерческое холодильное оборудование (централизованное, >40 кВт) | 150 | 1 янв 2022 г. | R-404A, R-507A |
| Стационарное холодильное оборудование (новое или восстановленное) | 2 500 | 1 янв 2020 г. | R-404A, R-507A |
| Многоблочное коммерческое холодильное оборудование (герметичное) | 150 | 1 янв 2022 г. | R-404A, R-407A |
| Однокомпрессорные системы кондиционирования воздуха (<3 кг зарядки) | 750 | 1 янв 2025 г. | R-410A |

R-404A (ПГП 3 922) и R-507A (ПГП 3 985) столкнулись с наиболее комплексными запретами, уже запрещены для обслуживания большинства существующих систем, кроме конкретных случаев. R-410A (ПГП 2 088) остается разрешен для более крупного оборудования, но сталкивается с будущими ограничениями по мере перехода однокомпрессорных систем на R-32 (ПГП 675) или альтернативы на основе пропана.

## Ограничения на обслуживание и техническое обслуживание

### Требования проверки утечек

Обязательные интервалы проверки утечек зависят от размера зарядки оборудования и ПГП хладагента, рассчитанные как эквивалентные тонны CO₂ (зарядка в кг × ПГП / 1000).

| Эквивалент CO₂ зарядки | Герметично закупоренные | Негерметичные системы |
|----------------------|---------------------|---------------------|
| 5-50 т CO₂eq | 24 месяца | 12 месяцев |
| 50-500 т CO₂eq | 12 месяцев | 6 месяцев |
| >500 т CO₂eq | 6 месяцев | 3 месяца |

Системы, оснащенные автоматическими системами обнаружения утечек, которые оповещают операторов, получают расширенные интервалы: добавляют 12 месяцев к требованиям для негерметичных систем.

**Пример расчета**: Система, содержащая 8 кг R-410A, имеет эквивалент CO₂ в 8 × 2 088 / 1000 = 16,7 т CO₂eq, требующий ежегодной проверки утечек для негерметичных установок.

### Требования к ведению записей об обслуживании

Операторы должны вести подробные записи для систем, содержащих ≥5 т CO₂eq:

- Идентификация и местоположение оборудования
- Тип и количество хладагента в зарядке
- Количество добавленного хладагента во время обслуживания
- Количество восстановленного хладагента
- Идентификация компании, осуществляющей обслуживание, и номер сертификата техника
- Даты и результаты проверок утечек
- Соответствующая информация об изменениях системы или выводе из эксплуатации

Записи должны храниться в течение пяти лет после вывода оборудования из эксплуатации и предоставляться компетентным органам по требованию.

## Восстановление и утилизация хладагента

Все техники должны восстанавливать хладагент во время обслуживания, технического обслуживания или вывода из эксплуатации для уничтожения, восстановления или переработки. Намеренный выброс запрещен с ограниченными исключениями для следовых количеств во время ремонта оборудования.

Требования восстановления применяются независимо от размера системы или типа хладагента, исключая исключения по размеру зарядки, обнаруженные в других юрисдикциях. Операторы оборудования должны гарантировать, что восстановленный хладагент передается сертифицированным переработчикам или установкам по уничтожению с надлежащей документацией.

## Сертификация техников

Только сертифицированные техники, имеющие надлежащую квалификацию, могут устанавливать, обслуживать, проводить техническое обслуживание или восстанавливать F-газы из оборудования HVAC. Государства-члены устанавливают национальные программы сертификации, отвечающие минимальным стандартам компетентности, охватывающим:

- Соответствующие регламенты по F-газам и воздействие на окружающую среду
- Типы хладагентов и их свойства
- Методы обнаружения утечек и оборудование
- Процедуры восстановления, переработки и рекупирования
- Безопасные методы обращения и средства индивидуальной защиты

Требования сертификации распространяются на сотрудников, эксплуатирующих оборудование восстановления, а не исключительно на тех, кто прямо работает с холодильными контурами.

## Механика квотной системы

Квотная система выделяет права на размещение ГФУ на рынке среди производителей, импортеров и пользователей, находящихся далее в цепочке поставок. Годовые квоты вытекают из базового периода (2009-2012) справочных значений, сокращаясь в соответствии с графиком поэтапного отказа.

Квоты являются торгуемыми, создавая рынок, где компании могут покупать, продавать или сдавать в аренду права на квоты. Эта гибкость позволяет эффективной рыночной адаптации при сохранении общих целей поэтапного отказа. Предварительно заправленный импорт оборудования учитывается в квотах импортеров на основе содержащегося количества хладагента.

## Переход на альтернативы с низким ПГП

Регламент ускоряет внедрение хладагентов с существенно более низким климатическим воздействием:

**Природные хладагенты, набирающие популярность:**
- R-290 (пропан, ПГП 3): Все чаще используется в малых сплит-системах и жилых приложениях
- R-600a (изобутан, ПГП 3): Стандарт в бытовом холодильном оборудовании
- R-744 (CO₂, ПГП 1): Расширение в коммерческом холодильном оборудовании и тепловых насосах для подогрева воды
- Аммиак (R-717, ПГП <1): Установленный в промышленном холодильном оборудовании

**Синтетические опции на основе ГФО:**
- R-32 (ПГП 675): Замещающий R-410A в кондиционировании воздуха
- R-1234yf (ПГП 4): Стандарт кондиционирования воздуха автомобилей
- R-1234ze (ПГП 7): Приложения холодильного оборудования низкой температуры
- Смеси ГФО (R-454B, R-455A): Различные значения ПГП для конкретных приложений

Конструкторы систем должны оценить каждую альтернативу, учитывая термодинамическую производительность, классификацию безопасности (воспламеняемость и токсичность), совместимость материалов и требования к маслу наряду с воздействием на окружающую среду.

## Стратегия соответствия

Организации, эксплуатирующие оборудование HVAC в ЕС, должны:

1. **Провести инвентаризацию существующих систем**: Документировать типы хладагентов, количества зарядки и значения CO₂eq
2. **Установить графики проверки утечек**: Внедрить требуемые интервалы проверки на основе размера зарядки
3. **Вести соответствующие записи**: Развернуть системы ведения записей, отвечающие нормативным требованиям
4. **Спланировать замену оборудования**: Приоритизировать замену систем, использующих запрещенные хладагенты
5. **Проверить сертификацию техников**: Гарантировать, что весь персонал обслуживания имеет надлежащую квалификацию
6. **Следить за обновлениями нормативной базы**: Отслеживать развивающиеся требования и возможные корректировки квот

Регламент по F-газам представляет самую агрессивную в мире программу поэтапного отказа от хладагентов, устанавливая прецеденты, которые влияют на разработку политики в глобальном масштабе. Соответствие требует активного планирования, поскольку дефицит квот и запреты на оборудование прогрессивно ограничивают варианты с высоким ПГП.

## Компоненты

- Регламент ЕС 517/2014 Фторированные парниковые газы
- График поэтапного отказа от хладагентов
- Квотная система ГФУ
- Восстановление хладагента обязательное
- Требования к обнаружению утечек в ЕС
- Требования к ежегодной проверке
- Ведение записей о хладагентах в ЕС
- Требования к сертификации техников в ЕС
- Переход на хладагенты с низким ПГП
