---
title: "Практики HVAC в Великобритании и Ирландии"
aliases: ["Практики HVAC в Великобритании и Ирландии"]
weight: 4
description: "Комплексный анализ практик отопления, вентиляции и кондиционирования воздуха в Великобритании и Ирландии, включающий Building Regulations Part L, методологии SAP/SBEM, требования TRV и компенсацию по погодным условиям, стандарты эффективности котлов, соответствие вентиляции Part F и отличительные технические подходы, сформированные морским климатом и нормативной эволюцией."
keywords: "UK HVAC, Ireland HVAC, Building Regulations Part L, SAP методология, SBEM, Standard Assessment Procedure, Simplified Building Energy Model, требования TRV, компенсация погодных условий, стандарты котлов UK, вентиляция Part F, рекомендации CIBSE, ирландские технические документы, TGD Part L, мандат конденсационных котлов"
tags: ["UK HVAC", "Ireland HVAC", "Building Regulations Part L", "SAP методология", "SBEM", "Standard Assessment Procedure", "Simplified Building Energy Model", "требования TRV", "компенсация погодных условий", "стандарты котлов UK"]
---

# Практики HVAC в Великобритании и Ирландии

Великобритания и Ирландия поддерживают отличительные нормативные каркасы HVAC и технические практики, сформированные морским умеренным климатом, характеристиками исторического жилого фонда, схемами доступности топлива и нормативной эволюцией, независимой от более широкой европейской стандартизации. Building Regulations Part L Великобритании (Англия и Уэльс), Scottish Building Standards Section 6, Northern Ireland Technical Booklet F1 и Irish Technical Guidance Documents Part L устанавливают минимальные требования к энергетической эффективности, вводимые в действие посредством расчетов соответствия Standard Assessment Procedure (SAP) и Simplified Building Energy Model (SBEM), которые принципиально отличаются от континентальных европейских подходов по методологии, коэффициентам топлива и протоколам оценки систем.

## Нормативный каркас и структура

### Требования энергетической эффективности UK Building Regulations

**Англия и Уэльс: Building Regulations 2010, Part L (Сохранение топлива и электроэнергии):**

**Part L1A:** Новые жилые дома (вступила в силу июнь 2022 г.)
- Target Emission Rate (TER), рассчитанный по методологии SAP 10.2
- Dwelling Emission Rate (DER) не должна превышать TER
- Fabric Energy Efficiency (FEE) limit: Максимальный спрос на отопление и охлаждение помещений
- Лимит первичной энергии: Максимальное потребление первичной энергии
- Обязательная оценка перегрева жилых зданий

**Part L1B:** Существующие жилые дома (реновации, расширения, замены)
- Соответствие на основе компонентов для замены системы
- Принципиальные улучшения, вызванные конкретными пороговыми значениями
- Положения «наихудшего случая» для неулучшенных элементов

**Part L2A:** Новые здания, не являющиеся жилыми
- Target CO₂ Emission Rate (TER), рассчитанный по SBEM
- Building Emission Rate (BER) не должна превышать TER
- Требование сертификата энергетической эффективности (EPC)
- BREEAM «Excellent» требуется для некоторых проектов, финансируемых государством

**Part L2B:** Существующие здания, не являющиеся жилыми
- Требования к эффективности замены системы
- Мандаты ввода в эксплуатацию и управления
- Принципиальные улучшения для масштабных реноваций

**Шотландия: Building Standards Technical Handbook Section 6 (Energy):**
- Сходная структура с Англией/Уэльсом, но отдельные инструменты соответствия
- Исторически более строгие стандарты конструкции
- Отличительная нормативная спецификация здания
- Целевые показатели, скорректированные по климату для шотландских условий

**Северная Ирландия: Technical Booklet F1 (Сохранение топлива и электроэнергии):**
- Выровнено с Англией/Уэльсом, но обычно на 2-3 года отстает от обновлений
- Отдельный график реализации
- Местные климатические данные и допущения цен на топливо

**Ирландия: Building Regulations Technical Guidance Document Part L (Сохранение топлива и электроэнергии):**
- TGD Part L издание 2022 г. (текущий стандарт)
- Иная методология соответствия от UK
- Dwelling Energy Assessment Procedure (DEAP) для жилого сектора
- Non-Residential Energy Assessment Procedure (NEAP) для коммерческого
- Повышенные требования к интеграции возобновляемых источников энергии

### Ключевые отличия от континентальной европейской практики

**Различия в методологии соответствия:**

| Аспект | UK/Ирландия | Континентальная Европа |
|--------|-----------|------------------------|
| Основной показатель | Выбросы CO₂ (кг/м²·год) | Первичная энергия (кВт·ч/м²·год) |
| Коэффициенты топлива | Доставленная энергия × коэффициент выбросов | Доставленная энергия × коэффициент PE |
| Расчетный движок | SAP/SBEM/DEAP (квазиустановившийся месячный) | EN ISO 13790 или динамическое моделирование |
| Эталонное здание | Нормативное здание со стандартной спецификацией | Здание с оптимальной стоимостью |
| Цель соответствия | Лучше, чем нормативный TER/BER | Соответствие абсолютному пороговому значению PE |

**Исторический контекст:**
UK регулирование приоритизировало сокращение выбросов углерода перед первичной энергией из-за полагания на природный газ (более низкая интенсивность углерода, чем уголь/масло, но высокий коэффициент первичной энергии). Это создало систематическое предпочтение газовых котлов перед электрическими тепловыми насосами до недавних нормативных сдвигов в сторону электрификации.

## Standard Assessment Procedure (SAP) для жилых домов

### Каркас методологии SAP

**Структура расчета SAP (SAP 10.2, текущая версия):**

SAP использует квазиустановившейся месячный расчет энергетического баланса, рассчитывая отопление, горячую воду, освещение, вентиляцию и генерацию возобновляемых источников для получения:
1. Energy Cost Rating (1-100+, выше лучше) — отображается на EPC
2. Environmental Impact Rating (1-100+, на основе CO₂)
3. Dwelling Emission Rate (DER, кг CO₂/м²·год)
4. Primary Energy (кВт·ч/м²·год)
5. Fabric Energy Efficiency (кВт·ч/м²·год, только отопление/охлаждение помещений)

### Оценка системы отопления в SAP

**Определение эффективности системы отопления:**

SAP использует табулированные значения сезонной эффективности вместо измеренной или рассчитанной производительности, выведенные из лабораторных испытаний по соответствующим стандартам с коэффициентами коррекции.

**Эффективность газового котла (SAP Table 4a-4e):**

Для конденсационного газового котла с рейтингом SEDBUK 2009:

$\eta_{seasonal} = \eta_{SEDBUK} \times f_{control} \times f_{configuration}$

Где:
- $\eta_{SEDBUK}$ = Seasonal Efficiency of Domestic Boilers in UK (результат лабораторного испытания)
- $f_{control}$ = Коэффициент управления, учитывающий компенсацию по погодным условиям, TRV, временной контроль
- $f_{configuration}$ = Коэффициент для типа системы (традиционный котел с отдельным резервуаром горячей воды против комби)

**Пример расчета:**
- Конденсационный комби-котел: рейтинг SEDBUK 2009 = 89%
- Контроль времени и температурной зоны: $f_{control}$ = 1,0 (базовый уровень)
- Присутствует компенсация по погодным условиям: $f_{control}$ = 1,02 (улучшение на 2%)
- TRV на всех радиаторах кроме комнаты с комнатным термостатом: $f_{control}$ = 1,05 (улучшение на 5%)
- Объединенный коэффициент управления: 1,0 + 0,02 + 0,05 = 1,07
- Сезонная эффективность: 89% × 1,07 = 95,2% (максимум 97% для газа)

**Эффективность теплового насоса (SAP Table 4b):**

SAP использует Seasonal Coefficient of Performance (SCOP) на основе:
- Данные испытаний продукта по EN 14511
- Конфигурация системы (низкотемпературные излучатели предпочтительны)
- Коэффициент потерь теплопередачи распределения
- Вклад дополнительного электрического отопления

**Типичные значения SAP SCOP:**

| Тип теплового насоса | Условия испытания | SAP SCOP | Примечания |
|---------------------|------------------|----------|-----------|
| ASHP (воздух-вода) | A7/W35 номинальные | 2,5-3,5 | Применен коэффициент потерь распределения |
| ASHP с низкотемп. излучателями | A7/W35 номинальные | 2,8-3,8 | Более высокая эффективность с теплым полом |
| GSHP (грунтовой источник) | B0/W35 номинальные | 3,0-4,0 | Более стабильная производительность |
| Тепловой насос вытяжного воздуха | Источник вытяжного воздуха | 2,0-2,5 | Более низкая емкость, приоритет ГВС |

**Критическое ограничение SAP:**
Методология SAP исторически недооценивала производительность теплового насоса, используя консервативные значения SCOP и штрафуя электрическое отопление высокими коэффициентами выбросов электроэнергии (в настоящее время 0,136 кг CO₂/кВт·ч против газа 0,210 кг CO₂/кВт·ч, но коэффициент первичной энергии 2,5 для электроэнергии против 1,02 для газа). Недавние улучшения SAP 10.2 увеличили значения SCOP теплового насоса ближе к реальной контролируемой производительности.

### Требования к системе управления и кредиты

**Обязательные минимальные средства управления (Part L1A новые жилые дома):**

**Для влажных систем отопления (котлы, тепловые насосы с радиаторами/теплым полом):**
1. Блокировка котла (независимое управление отоплением и горячей водой)
2. Временной контроль (программист на 7 дней минимум)
3. Контроль температуры в каждой зоне (комнатные термостаты)
4. Термостатические клапаны на радиаторах (TRV) на всех радиаторах кроме помещения с комнатным термостатом
5. Термостат с отложенным пуском на резервуаре горячей воды

**Требование компенсации по погодным условиям:**
Обновление Part L1A 2021 г. требует компенсацию по погодным условиям или компенсацию нагрузки для всех новых установок котла и теплового насоса. Это представляет значительный отход от предыдущей практики.

**Улучшения коэффициента управления в SAP:**

| Функция управления | Улучшение эффективности SAP |
|------------------|---------------------------|
| Базовый уровень (время + комнатный термостат + TRV) | 1,00 (ориентир) |
| + Компенсация по погодным условиям | +2% |
| + Зональное управление (несколько зон с независимыми термостатами) | +3-5% |
| + Термостат с отложенным пуском | +1% |
| + Управление оптимального пуска/остановки | +2% |
| + Умный термостат с автоматизацией | +2-4% |

**Объединенное максимальное улучшение:** Приблизительно 12% выше базового уровня

**Требования к управлению для тепловых насосов:**
- Буферный сосуд обязателен для большинства установок тепловых насосов (предотвращение коротких циклов)
- Управление наружным сбросом (компенсация по погодным условиям) обязательно
- Зональные клапаны для многозонных систем
- Режим приоритета ГВС для достижения требуемых температур хранения

### Оценка системы горячего водоснабжения

**Расчет эффективности системы горячего водоснабжения в SAP:**

$\eta_{DHW} = \frac{Q_{DHW,useful}}{\frac{Q_{DHW,input}}{\eta_{generator}} + Q_{loss,distribution} + Q_{loss,storage}}$

**Потребность в горячей воде (SAP 10.2):**

$Q_{DHW} = (25 \times N_{occupants} + 36) \times 365 \text{ литров/год}$

Где $N_{occupants}$ определено по площади пола: $N = 1 + 1.76 \times (1 - e^{-0.000349 \times A_{floor}}) + 0.0013 \times A_{floor}$

Для жилого дома 100 м²: $N$ = 2,7 жильцов, $Q_{DHW}$ = 94 литра/день

Требование энергии при доставке 52°C:

$E_{DHW} = Q_{DHW} \times 4.18 \times (52 - 10) \times 365 / 3600 = 1690 \text{ кВт·ч/год}$

**Потери хранения и распределения:**
- Потери теплоты резервуара горячей воды: 0,005 + 0,55/V кВт·ч/день·литр (V = объем)
- Потеря первичной циркуляции: 10-50 Вт/м в зависимости от изоляции
- Потеря вторичной циркуляции (если присутствует): 50-150 Вт/м

**Кредит солнечного теплового ГВС:**
SAP включает детальный месячный расчет вклада солнечной энергии на основе площади коллектора, ориентации, угла наклона и объема хранилища.

## Simplified Building Energy Model (SBEM) для нежилых зданий

### Подход расчета SBEM

SBEM предоставляет месячный расчет энергии для нежилых зданий для определения Building Emission Rate (BER) для соответствия Part L2A/L2B.

**Характеристики методологии SBEM:**
- Месячный квазиустановившейся расчет (аналогично SAP)
- Моделирование на основе зон (до 6 зон на здание)
- Стандартизированные типы деятельности (офис, розница, школа, больница и др.)
- Фиксированные графики занятости и оборудования по деятельности
- Шаблоны систем HVAC с параметрами эффективности

**SBEM против динамического моделирования:**
SBEM обеспечивает упрощенную оценку соответствия. Сложные здания, инновационные системы или здания, стремящиеся к повышенным кредитам, используют программное обеспечение динамического моделирования (IES-VE, DesignBuilder, TAS) согласно рекомендациям NCM (National Calculation Methodology).

### Моделирование системы HVAC в SBEM

**Подход классификации системы:**

SBEM категоризирует системы HVAC по шаблону:

**Шаблон 1-10: Системы центральных установок:**
- Шаблон 1: VAV с концевым подогревом
- Шаблон 2: VAV с периметровым подогревом
- Шаблон 3: Вентиляционные доводчики (4-трубные)
- Шаблон 4: Переменный холодильный поток (VRF)
- Шаблон 5: Охлаждаемые потолки с DOAS
- Другие: CAV, индукционные агрегаты, вытеснение воздуха

**Шаблон 20-29: Локальные/зональные системы:**
- Шаблон 20: Раздельные системы DX
- Шаблон 21: Блочные агрегаты
- Шаблон 22: Вентиляционные доводчики (локальные)
- Шаблон 23: Электрическое сопротивление отопления

**Каждый шаблон требует параметров ввода:**

**Установка отопления:**
- Сезонная эффективность котла (%, SEDBUK или данные производителя)
- SCOP теплового насоса (требуются проверенные данные испытаний)
- Детали подключения районного отопления LTHW/MTHW
- Электрическая эффективность и тепло-к-мощности CHP

**Установка охлаждения:**
- SEER охладителя (Seasonal Energy Efficiency Ratio)
- Положения свободного охлаждения (экономайзер, водяная сторона)
- Эффективность системы конденсаторной воды (если применимо)

**Воздушное обращение:**
- Удельная мощность вентилятора (Вт/(л/с)) — критический параметр
- Эффективность рекуперации тепла (% и тип: пластинчатый, тепловое колесо, циркуляционная катушка)
- Наличие привода с переменной скоростью на вентиляторах подачи и вытяжки

**Система распределения:**
- Потеря теплоты воздуховода (% доставленной энергии)
- Удельная мощность насоса (Вт/л/с для гидравлических систем)
- Тип системы (постоянный объем, переменный объем)

**Управление:**
- Тип управления отоплением (вкл/выкл, модулирующий, компенсация по погодным условиям)
- Тип управления охлаждением (вкл/выкл, модулирующий)
- Управление на основе занятости (обнаружение присутствия, DCV CO₂)
- Оптимальный пуск/остановка

**Расчет выбросов CO₂ в SBEM:**

$CO_2 = \sum_{fuel} \left( E_{delivered,fuel} \times CF_{fuel} \right)$

Где:
- $E_{delivered,fuel}$ = Годовая доставленная энергия по типам топлива (кВт·ч)
- $CF_{fuel}$ = Коэффициент выбросов углерода (кг CO₂/кВт·ч)

**Коэффициенты углерода UK (SAP 10.2 / NCM 2021):**
- Электроэнергия: 0,136 кг CO₂/кВт·ч (сетевое среднее, ежегодное снижение)
- Природный газ: 0,210 кг CO₂/кВт·ч
- СНГ: 0,241 кг CO₂/кВт·ч
- Масло: 0,298 кг CO₂/кВт·ч
- Биомасса: 0,039 кг CO₂/кВт·ч
- Районное отопление: Переменная (0,050-0,200 в зависимости от источника)

### Требования по удельной мощности вентилятора

**Удельная мощность вентилятора (SFP) представляет критический параметр энергетической производительности в практике UK:**

$SFP = \frac{P_{fan,total}}{Q_{air}} \quad \text{[Вт/(л/с)]}$

Где:
- $P_{fan,total}$ = Полная электрическая мощность всех вентиляторов (подача + вытяжка + передача)
- $Q_{air}$ = Расход воздуха в условиях проекта

**Предельные значения SFP Part L2A (максимально допустимые):**

| Тип системы | Лимит SFP (Вт/(л/с)) | Примечания |
|------------|----------------------|-----------|
| Центральная сбалансированная механическая вентиляция | 2,0 | Вентиляторы подачи + вытяжки |
| Центральная подача только или вытяжка только | 1,5 | Одиночная система вентилятора |
| Локальная механическая вентиляция | 0,5 | Комнатные агрегаты, вытяжка туалета |
| Кухонная вытяжка (коммерческая) | 1,0 | Специализированная высокого давления |

**Достижение низких требований SFP:**
- Высокоэффективные моторы EC/PM (80-85% эффективности против 60-70% для переменного тока)
- Приводы с переменной скоростью на всех вентиляторах > 1,1 кВт
- Проектирование воздуховода с низким сопротивлением (скорость ≤ 6 м/с в главных магистралях, ≤ 3 м/с в ветвях)
- Чистый перепад давления фильтра < 150 Па при номинальном потоке
- Аэродинамически оптимизированная конструкция AHU (низкие внутренние потери)

**Проверка соответствия SFP:**
Building Regulations Approved Document L требует результатов пробного испытания при вводе в эксплуатацию, демонстрирующие достижение SFP. Многие проекты указывают целевой SFP на 10-20% ниже предельного значения для обеспечения запаса прочности соответствия.

## Стандарты котлов и систем отопления

### Мандат конденсационного котла

**Историческая эволюция:**
- 2005: Конденсационные котлы требуются для всех новых установок (Part L 2005)
- Исключения постепенно исключены
- К 2010: Почти универсальный рынок конденсационных котлов в UK

**Стандарты эффективности котла (текущие):**

**Минимальная сезонная эффективность (рейтинг SEDBUK 2009):**
- Газовые котлы: ≥ 86% (минимум директивы ErP), практический рынок ≥ 88-92%
- Масляные котлы: ≥ 85%
- СНГ котлы: ≥ 86%

**Требования Boiler Plus (только Англия, бытовые газовые котлы > 4 кВт):**
Введены апрель 2018 г., требуют ВСЕХ замен газовых котлов включают:
1. Минимальный рейтинг эффективности ErP 92%
2. Одну из следующих мер эффективности:
   - Управление компенсацией по погодным условиям
   - Устройство рекуперации тепла дымовых газов
   - Умные элементы управления с автоматизацией и оптимизацией

**Практическое осуществление:**
Компенсация по погодным условиям представляет наиболее распространенный маршрут соответствия Boiler Plus из-за экономической целесообразности и кредита SAP.

### Требования проектирования системы

**Размер системы отопления (Part L1A/L1B):**

Расчет потерь тепла по EN 12831 обязателен, но упрощенные процедуры приемлемы для бытовых:

**Потеря тепла при проекте:**

$\Phi_{HL} = \Phi_{transmission} + \Phi_{ventilation} + \Phi_{reheat}$

$\Phi_{transmission} = \sum (U \times A \times \Delta T)$

$\Phi_{ventilation} = 0.33 \times n \times V \times \Delta T$

Где:
- $U$ = U-значение элементов здания (Вт/м²·K)
- $A$ = Площадь (м²)
- $\Delta T$ = Разница проектной температуры (обычно 21°C внутренняя, -3°C внешняя для UK)
- $n$ = Скорость воздухообмена (инфильтрация + вентиляция, ч⁻¹)
- $V$ = Объем здания (м³)

**Проектные внешние температуры UK (BS EN 12831):**

| Местоположение | Проектная внешняя температура |
|---|---|
| Лондон, Юго-Восток Англии | -3°C |
| Мидлендс, Уэльс | -4°C |
| Северная Англия | -5°C |
| Шотландия (Центральный пояс) | -6°C |
| Шотландия (Highlands) | -8°C |
| Ирландия (Прибережная) | -3°C |
| Ирландия (Внутренняя часть) | -4°C |

**Конвенция увеличения размера котла:**
UK практика традиционно размер котлов в 1,2-1,5× рассчитанной потери тепла для обеспечения адекватного снабжения горячей водой на бытовом уровне (комби-котлы) и учета неопределенностей расчета. Part L обескураживает чрезмерное увеличение размера (> 2,0×) из-за потерь от коротких циклов.

### Стандарты проектирования тепловых насосов

**MIS 3005 Стандарт установки теплового насоса:**

Microgeneration Installation Standard MIS 3005 устанавливает обязательные требования к тепловым насосам согласно схемам поощрения возобновляемых источников энергии UK (теперь снято, но стандарт остается как отраслевой эталон).

**Ключевые требования MIS 3005:**

**Расчет потерь тепла:**
- Обязательный расчет потерь комната-за-комнатой по EN 12831
- Проектная внешняя температура по местоположению
- Документация всех допущений

**Размер теплового излучателя:**
- Радиаторы/теплый пол размером для максимальной температуры потока
- ASHP: Максимальная рекомендуемая температура потока 45-55°C
- GSHP: Типичная температура потока 35-45°C
- Выход теплового излучателя при проектной температуре потока должен соответствовать потере тепла помещением

**Выбор теплового насоса:**
- Емкость выхода при условиях проекта ≥ рассчитанная потеря тепла
- Тестирование по EN 14511 требуется
- COP при условиях проекта задокументирован

**Проектирование системы:**
- Расчет размера буферного сосуда (предотвращение коротких циклов)
- Размер и размер катушки резервуара горячей воды для контроля легионеллы
- Объем системы для антифриза (если используется)

**Управление:**
- Компенсация по погодным условиям обязательна
- Возможность многозональной системы, если > 150 м² жилого дома
- Расписание приоритета ГВС
- Положение цикла размораживания (ASHP)

**Оценка производительности:**
MIS 3005 требует оценку SPF (Seasonal Performance Factor) с использованием упрощенного метода:

$SPF = \frac{Q_{heat,annual}}{\sum E_{electrical,input}}$

Типичная проектная целевая SPF:
- ASHP: 2,8-3,5
- GSHP: 3,5-4,5

### Требования термостатического радиаторного клапана (TRV)

**Мандат TRV (Part L1A/L1B):**
Термостатические радиаторные клапаны требуются на всех радиаторах кроме:
1. Комнаты, содержащей основной комнатный термостат
2. Ванная комната (опционально, из-за проблем влаги со старыми типами TRV)

**Классификация TRV (EN 215):**

TRV классифицируются по полосе пропорциональности (диапазон температур, в котором модулирует клапан):

| Класс | Полоса пропорциональности | Качество управления | Типичное применение |
|-------|----------------------------|---------------------|---------------------|
| Класс 1 | ≤ 1,0 K | Отличное | Высокопроизводительные системы |
| Класс 2 | ≤ 2,0 K | Хорошее | Стандартное жилое |
| Класс 3 | > 2,0 K | Адекватное | Бюджетные установки |

**Требования к установке TRV:**
- Установлено горизонтально на соединении подачи радиатора
- Чувствительный элемент не препятствуется (не позади занавесей, мебели)
- Головка дистанционного датчика, если положение корпуса TRV вызывает ошибку датчика
- Установлено на максимум при вводе в эксплуатацию системы (для балансировки воды)

**Принцип работы TRV:**

TRV модулирует поток на основе температуры комнаты, ощущаемой восковым или жидкостным элементом:

$Q_{radiator} = K \times \Delta T_{log-mean}^n$

Где:
- $Q$ = Выход тепла радиатора (Вт)
- $K$ = Константа радиатора (Вт/K^n)
- $\Delta T_{log-mean}$ = Логарифмическая средняя разница температур
- $n$ = Показатель радиатора (обычно 1,3 для радиаторов)

По мере повышения температуры в помещении TRV закрывается, уменьшая поток и выход радиатора, предотвращая перегрев и сокращая потребление энергии на 10-15% в сравнении с системами без TRV.

## Требования вентиляции (Part F)

### Нормативный каркас вентиляции

**Англия и Уэльс: Approved Document F (Вентиляция, издание 2021):**

**Требования вентиляции жилого дома:**

**Минимальные скорости вентиляции:**

**Вентиляция всего жилого дома (непрерывная фоновая + прерывистая вытяжка):**

$Q_{whole} = 0.3 \times \text{литры/секунда на м² площади пола} + 7 \text{ л/с}$

Минимум: 13 л/с для жилых домов ≤ 70 м²

**Вентиляция вытяжки для конкретных помещений (прерывистая):**
- Кухня: 30 л/с смежно с плитой или 60 л/с в другом месте
- Помещение коммунального назначения: 30 л/с
- Ванная (с/без туалета): 15 л/с
- Отдельный туалет: 6 л/с

**Вентиляция очистки:**
- Открываемые окна, достигающие 4× вентиляции всего жилого дома или 8000 мм² эквивалентная площадь на жилое помещение

### Типы систем вентиляции и соответствие

**Система 1: Фоновые вентиляторы + прерывистые вытяжные вентиляторы:**
- Капельные вентиляторы в окнах (минимум 4000 мм² эквивалентная площадь на жилое помещение)
- Механические вытяжные вентиляторы в сырых помещениях (кухня, ванная, туалет, прачечная)
- Непрерывная работа при минимальной скорости или контроль на основе занятости/влажности
- Наиболее распространенная система в UK жилищном фонде (60%+ новых построек)

**Система 2: Вентиляция пассивного стека (PSV):**
- Фоновые вентиляторы в жилых помещениях
- Вертикальные воздуховоды из сырых помещений на кровельные терминалы (управляемые стеком эффектом)
- Требует минимум 3 м высота вертикального стека
- Скорости вытяжки переменны с температурой и ветром
- Ограничено жилыми домами ≤ 4 этажей

**Система 3: Непрерывная механическая вытяжная вентиляция (MEV):**
- Центральный вытяжной вентилятор, работающий непрерывно при низкой скорости
- Воздуховод вытяжки со всех сырых помещений
- Фоновые вентиляторы в жилых помещениях
- Более высокое потребление энергии, чем Система 1, но более управляемая
- Удельная мощность вентилятора < 0,7 Вт/(л/с) требуется

**Система 4: Непрерывная механическая подача и вытяжка с рекуперацией тепла (MVHR):**
- Централизованный блок MVHR с подачей в жилые помещения, вытяжкой из сырых помещений
- Эффективность рекуперации тепла ≥ 70% (требование Part L для кредита соответствия)
- Без фоновых вентиляторов (система обеспечивает все вентиляция)
- Удельная мощность вентилятора ≤ 1,5 Вт/(л/с) для обоих вентиляторов вместе
- Все чаще используется в новых построениях, особенно для соответствия улучшенным стандартам энергии

**Рассмотрения проектирования MVHR (Part F):**

**Требование эффективности рекуперации тепла:**

$\eta_{HR} = \frac{T_{supply} - T_{outdoor}}{T_{extract} - T_{outdoor}} \times 100\%$

Минимум 70% требуется для кредита Part L, практические системы достигают 85-95%.

**Проектирование воздуховода:**
- Жесткий круглый воздуховод предпочтителен (более низкая потеря давления, более легкая очистка)
- Минимум 75 мм диаметр для ветвевых воздуховодов, 100-150 мм для основных
- Скорость воздуховода ≤ 3 м/с в занятых пространствах (контроль шума)
- Звуковые глушители на подаче в спальни, если SFP > 1,0 Вт/(л/с)

**Требования ввода в эксплуатацию:**
- Измерение воздушного потока на каждом терминале (подача и вытяжка)
- Допуск ±10% от проектных скоростей потока
- Испытание утечки воздуховода (максимум Класс C по EN 12237)
- Проверка эффективности рекуперации тепла при сбалансированных потоках

### Требования качества внутреннего воздуха

**Part F устанавливает минимальные скорости вентиляции для управления:**
- Водяной пар (предотвращение конденсации и плесени)
- CO₂ (показатель метаболического продукта)
- VOC (формальдегид, чистящие средства, мебель)
- Запахи (кулинария, занятость)

**Отсутствуют явные пределы параметров IAQ в Part F, но допущение при проектировании:**
- CO₂ ≤ 1000 ppm выше наружного (≈1400 ppm абсолютное)
- Относительная влажность < 70% (предотвращение роста плесени)

**Спрос-управляемая вентиляция (DCV):**
Part F позволяет сниженные непрерывные скорости вентиляции, если DCV на основе CO₂ или относительной влажности используется, предоставляя:
- Минимальная фоновая вентиляция поддерживается (50% непрерывной скорости)
- Точность датчика ±50 ppm для CO₂ или ±5% RH
- Повышение до полной скорости при превышении пороговых значений

## Требования HVAC коммерческого здания

### Проектирование кондиционирования воздуха и механической вентиляции

**Документы руководства CIBSE (стандартные ссылки на проектирование отрасли):**

**CIBSE Guide A: Environmental Design:**
- Внутренние и внешние условия проекта
- Критерии теплового комфорта (PMV/PPD по ISO 7730)
- Интеграция дневного света и искусственного освещения

**CIBSE Guide B: Heating, Ventilating, Air Conditioning and Refrigeration:**
- Методология выбора системы HVAC
- Расчет нагрузки отопления и охлаждения
- Процедуры психрометрического анализа
- Размер воздуховода и трубопровода

**CIBSE Guide F: Energy Efficiency in Buildings:**
- Стратегии энергоэффективного проектирования
- Эталонные показатели эффективности системы
- Стратегии управления для оптимизации энергии

**CIBSE TM52: Limits of Thermal Comfort:**
- Методология оценки перегрева
- Подход адаптивного теплового комфорта
- Трехкритериальная оценка для естественно вентилируемых зданий

### Стандарты проектирования системы охлаждения

**Условия проектирования охлаждения офиса (CIBSE Guide A):**

| Параметр | Значение | Примечания |
|---------|---------|-----------|
| Проектная внешняя сухая колба | 28°C | 1% превышение, центральный Лондон |
| Проектная внешняя влажная колба | 20°C | Одновременная |
| Проектная внутренняя температура | 24-26°C | Категория II (EN 15251) |
| Внутренние приобретения — занятость | 90-120 Вт/человек | Чувствительное + скрытое |
| Внутренние приобретения — оборудование | 15-25 Вт/м² | Типичная нагрузка IT офиса |
| Внутренние приобретения — освещение | 8-12 Вт/м² | Освещение LED |

**Подход расчета охлаждающей нагрузки:**

CIBSE рекомендует динамическое тепловое моделирование для коммерческих зданий > 500 м² или сложных геометрий. Упрощенные расчеты в устойчивом состоянии приемлемы для малых простых зданий.

**Требования эффективности охладителя:**

Part L2A устанавливает минимальный SEER (Seasonal Energy Efficiency Ratio) для охладителей:

**Воздухоохлаждаемые охладители:**
- < 400 кВт: SEER ≥ 3,80
- ≥ 400 кВт: SEER ≥ 4,00

**Водоохлаждаемые охладители:**
- < 400 кВт: SEER ≥ 5,50
- ≥ 400 кВт: SEER ≥ 5,80

**Мандат свободного охлаждения:**
Part L2A требует воздушное или водяное свободное охлаждение для систем > 12 кВт, где прогнозируется более 50 часов/год эксплуатации выше 12°C внешней температуры.

### Испытание давления и утечка воздуха

**Испытание воздушной проницаемости (обязательно для соответствия Part L):**

**Стандарт испытания:** EN 13829 (метод вентилятором под давлением)

**Процедура испытания:**
1. Здание запечатано (внутренние двери открыты, внешние отверстия запечатаны)
2. Калиброванный вентилятор установлен в внешнюю дверь/окно
3. Здание находится под давлением 50 Па выше внешнего давления
4. Скорость воздушного потока измерена в установившемся состоянии
5. Воздушная проницаемость рассчитана

**Расчет воздушной проницаемости:**

$q_{50} = \frac{Q_{50}}{A_{envelope}} \quad \text{[м³/(ч·м²)]}$

Где:
- $Q_{50}$ = Скорость воздушного потока при разности давления 50 Па (м³/ч)
- $A_{envelope}$ = Площадь оболочки здания (м²)

**Предельные значения Part L:**
- Жилые дома: $q_{50}$ ≤ 8 м³/(ч·м²) (10 м³/(ч·м²) для Шотландии)
- Нежилые: $q_{50}$ ≤ 5 м³/(ч·м²)

**Целевые показатели лучшей практики проектирования:**
- Высокопроизводительные жилые дома: 3-5 м³/(ч·м²)
- Стандарт Passive House: 0,6 воздухообмена в час при 50 Па

**Последствия для проектирования HVAC:**
- Более низкая воздушная проницаемость снижает потерю тепла вентиляции
- Механическая вентиляция с рекуперацией тепла становится более экономически целесообразной
- Герметичная оболочка требует сбалансированную вентиляцию для предотвращения проблем давления

## Районное отопление и системы ТЭЦ

### Тепловые сети в практике UK

**Распространенность районного отопления:**
Районное отопление поставляет приблизительно 2% потребления тепла UK (контраст: 50%+ в Дании, 20% в Германии). Ограниченное развертывание из-за:
- Рассредоточенного жилого фонда (пригородные схемы застройки)
- Дешевой доступности природного газа (североморское производство)
- Ограниченной инфраструктуры муниципального отопления
- Высоких авансовых капитальных затрат

**Недавние направления политики:**
- Heat Network (Metering and Billing) Regulations 2014
- Future Homes Standard (2025), поощряющий коммунальное отопление
- Цели декарбонизации, поддерживающие тепловые сети с тепловыми насосами/отходящим теплом

### Стандарты проектирования тепловой сети

**CIBSE CP1: Heat Networks - Code of Practice for the UK:**

**Проектные температуры потока и возврата:**

**Горячая вода высокой температуры (HTHW):**
- Поток: 90-120°C
- Возврат: 60-80°C
- Применение: Крупные кампусные системы, промышленные объекты

**Горячая вода средней температуры (MTHW):**
- Поток: 70-90°C
- Возврат: 40-60°C
- Применение: Типичное районное отопление UK

**Горячая вода низкой температуры (LTHW):**
- Поток: 50-70°C
- Возврат: 30-40°C
- Применение: Новые застройки с низкотемпературными излучателями, сети, питаемые от тепловых насосов

**Расчет потерь тепла:**

$\Phi_{loss} = \sum_{pipe} (U_{pipe} \times \pi \times d \times L \times \Delta T)$

Где:
- $U_{pipe}$ = Линейный коэффициент теплопередачи (Вт/м·K) по EN 13941
- $d$ = Наружный диаметр трубы (м)
- $L$ = Длина трубы (м)
- $\Delta T$ = Разница температур между средой и грунтом (K)

**Стандарты предизолированной трубы:**
- EN 253 (стальные трубы для тепловых сетей)
- Серия 1: Обычная изоляция (типичная)
- Серия 2: Улучшенная изоляция (более низкие потери тепла)

**Пределы потерь тепла UK лучшей практики (CIBSE CP1):**
- Годовые потери тепла < 10% от доставленного тепла
- Потери пиков тепла < 15% от пиковой потребности

### Тепловые интерфейсные блоки (HIU)

**Стандарты и производительность HIU:**

Тепловые интерфейсные блоки соединяют отдельные жилые дома с коммунальными системами районного отопления.

**Типы HIU:**

**Прямой HIU:**
- Сетевая вода циркулирует через радиаторы/теплый пол жилого дома
- Проще, более низкая стоимость
- Управление качеством воды критично
- Требуется управление давлением

**Косвенный HIU:**
- Пластинчатый теплообменник отделяет сеть от жилого дома
- Независимая система жилого дома (заполнение, давление, обработка воды)
- Более сложная, более высокая стоимость
- Лучшее управление изоляцией

**Требования производительности HIU (стандарты Heat Trust):**

| Параметр | Требование | Стандарт испытания |
|---------|------------|-------------------|
| Выход отопления помещения | 12-15 кВт при 70/40°C | EN 15316-4-7 |
| Выход ГВС | 35-40 кВт (2 минуты при 40°C) | CIBSE CP1 |
| Время восстановления ГВС | < 8 минут до 80% емкости | - |
| Потеря тепла в покое | < 10 Вт | - |
| Эффективность HIU | > 98% мгновенная | - |

**Измерение и выставление счетов:**
Heat Networks (Metering and Billing) Regulations 2014 требуют:
- Тепловые счетчики на всех жилых домах, выставляемые счета за тепло
- Годовые счета с информацией о потреблении
- Точность счетчика Класс 2 по EN 1434

## Практики, специфичные для Ирландии, и требования

### Отличия Irish Building Regulations

**TGD Part L 2022 против различия UK Part L:**

**Соответствие жилого дома (методология DEAP):**
- Energy Performance Coefficient (EPC) заменяет UK DER
- Carbon Performance Coefficient (CPC) заменяет TER
- Спецификация эталонного жилого дома отличается от UK нормативного

**Коэффициенты первичной энергии (ирландская DEAP):**
- Электроэнергия: 2,08 (выше, чем UK 2,5, отражает ирландскую энергосистему)
- Природный газ: 1,10
- Масло: 1,10
- Биомасса: 1,05
- Возобновляемая электроэнергия: 0,00

**Требование минимальной возобновляемой энергии:**
TGD Part L требует минимум 20 кВт·ч/м²·год вклада возобновляемой энергии (на объекте или рядом) для всех новых жилых домов. Это способствует:
- Установкам солнечных фотоэлектрических панелей (4-6 кВт типичные)
- Системам солнечного теплового ГВС
- Тепловые насосы учитываются как частично возобновляемые

### Принятие теплового насоса в Ирландии

**Характеристики рынка тепловых насосов Ирландии:**

**Более высокое проникновение теплового насоса, чем UK:**
- 30-40% новых жилых домов используют тепловые насосы (против 15-20% UK)
- Сильные государственные программы поощрения (гранты SEAI)
- Более высокие цены на газ благоприятствуют экономике теплового насоса
- Более мягкий климат улучшает производительность ASHP

**Стандарты теплового насоса Sustainable Energy Authority of Ireland (SEAI):**

**Требования проектирования:**
- Потеря тепла по IS EN 12831 (ирландский стандарт)
- SCOP ≥ 2,6 для воздушного источника, ≥ 3,2 для грунтового источника
- Температура потока ≤ 55°C для ASHP, ≤ 45°C для GSHP

**Требования к установке:**
- Зарегистрированный установщик (список подрядчиков SEAI)
- Отчет ввода в эксплуатацию с измеренной производительностью
- Установка счетчика тепла для контроля производительности
- Финансирование грантов обусловлено соответствием стандартам

### Ирландские стандарты вентиляции

**TGD Part F (Вентиляция) 2009:**

Аналогичный каркас UK Part F, но с заметными отличиями:

**Скорости вентиляции:**
Немного выше минимальные скорости в ирландских регуляциях:
- Фоновая вентиляция: 0,4 л/с на м² (против 0,3 л/с на м² UK)
- Скорости вытяжки: Идентичны UK

**Принятие MVHR:**
Более низкое проникновение MVHR в ирландском жилом фонде (15-20% против 25-30% новых построек UK) из-за:
- Более мягкого климата (более низкие потребности в отоплении, меньше экономических выгод)
- Традиционного полагания на естественную вентиляцию
- Более высоких затрат на ретрофит в утечистых существующих зданиях

## Требования ввода в эксплуатацию

### CIBSE Commissioning Code M

**CIBSE Code M: Commissioning Management:**

Устанавливает этапы ввода в эксплуатацию и требования документации для систем HVAC UK.

**Этапы ввода в эксплуатацию:**

**Этап 1: До проектирования (опционально, но рекомендуется):**
- Установить требования ввода в эксплуатацию и ответственности
- Определить критерии производительности и приемочные испытания

**Этап 2: Проектирование:**
- Разработка плана ввода в эксплуатацию
- Схемы системы, показывающие зоны управления и точки измерения
- График мероприятий ввода в эксплуатацию

**Этап 3: Предварительный ввод в эксплуатацию:**
- Проверить полноту установки и безопасность
- Статические проверки (испытание давления, электрическая непрерывность и др.)
- Предварительный ввод в эксплуатацию оборудования согласно процедурам производителя

**Этап 4: Ввод в эксплуатацию:**
- Регулирование системы (балансировка воздуха/воды)
- Тестирование функциональной производительности системы управления
- Интеграционное тестирование взаимосвязанных систем
- Проверка производительности относительно критериев проектирования

**Этап 5: Передача и начальная занятость:**
- Демонстрация и обучение для операторов
- Передача документации ввода в эксплуатацию
- Сезонный ввод в эксплуатацию (режимы отопления и охлаждения)

**Этап 6: После занятости:**
- Тонкая настройка на основе опыта эксплуатации
- Проверка производительности при полной занятости
- Исправление дефектов и оптимизация

### Ввод в эксплуатацию воздушной системы

**Стандарты HVAC Commissioning Specification Association (HCSA):**

**Процедура балансировки воздушного потока:**

1. **Предварительные корректировки объема воздуха:**
   - Установить все заслонки в предусмотренные положения
   - Проверить вращение вентилятора и скорость
   - Измерить полный воздушный поток системы

2. **Пропорциональная балансировка:**
   - Измерить потоки терминалов (диффузоры, решетки, VAV-блоки)
   - Рассчитать процент проектного потока
   - Отрегулировать заслонки для достижения пропорциональной балансировки
   - Повторять, пока все терминалы находятся в пределах ±10% от проектирования

3. **Финальная корректировка:**
   - Уточнить, чтобы соответствовать точным проектным потокам
   - Критерии приемки: ±5% для критичных пространств, ±10% для общих пространств

**Методы измерения воздушного потока:**

**Траверс трубки Пито:**
- Измерение скорости воздуховода в нескольких точках согласно CIBSE TM23
- Интеграция для объемного потока
- Точность: ±5% с надлежащей техникой

**Анемометр с лопастью:**
- Измерить скорость лица диффузора в точках сетки
- Умножить на свободную площадь для потока
- Точность: ±10%

**Вытяжной колпак (capture hood):**
- Прямое измерение в диффузоре/решетке
- Быстрее, чем траверс сетки
- Точность: ±5-10%

### Ввод в эксплуатацию водяной системы

**Балансировка гидравлической системы (BSRIA BG 50/2023):**

**Выбор и размер клапанов балансировки:**
Клапаны балансировки (также называемые клапаны ввода в эксплуатацию) обеспечивают регулируемое сопротивление потоку.

**Требование authority:**

$N = \frac{\Delta p_{valve,full-open}}{\Delta p_{valve,full-open} + \Delta p_{circuit}}$

Authority $N$ должна быть 0,3-0,5 для хорошей управляемости.

**Процедура балансировки (пропорциональный метод):**

1. **Рассчитайте проектные потоки и перепады давления для всех цепей**
2. **Установите клапаны балансировки на возврате каждой цепи/ветви**
3. **Установите клапан индексной цепи полностью открытым** (цепь с наивысшим перепадом давления)
4. **Измерьте потоки во всех цепях**, используя:
   - Дифференциальное давление через клапан балансировки и характеристическую кривую клапана
   - Ультразвуковой счетчик потока
   - Метод разницы температур и выхода тепла
5. **Отрегулируйте неиндексные цепи**, чтобы соответствовать проектным пропорциям
6. **Проверьте системный поток на установке**, что соответствует проектному полному потоку
7. **Повторить, если необходимо** (обычно достаточно 2-3 итераций)

**Критерии приемки:**
- Критичные цепи (операционные залы, лаборатории): ±5%
- Вторичные цепи: ±10%
- Общие цепи: ±15%

## Резюме

Практики HVAC Великобритании и Ирландии работают в рамках отличительных нормативных каркасов, сосредоточенных на сокращении выбросов углерода посредством соответствия методологиям SAP и SBEM, обязательной установки конденсационных котлов с управлением компенсацией по погодным условиям, всеобъемлющих требований TRV, ограничений удельной мощности вентилятора для систем вентиляции и предписанных стратегий вентиляции согласно регуляциям Part F. Технический подход подчеркивает стандартизированную оценку эффективности через табулированные значения, а не вычисленную производительность, соответствие на основе компонентов для реноваций и детальный ввод в эксплуатацию согласно рекомендациям CIBSE. Ключевые отличители от континентальной европейской практики включают историческое предпочтение газовых котлов перед тепловыми насосами из-за методологий коэффициентов выбросов, более низкое проникновение районного отопления, влияние морского климата на профили нагрузки охлаждения и интеграцию пассивных стратегий вентиляции наряду с механическими системами. Недавняя нормативная эволюция в направлении Future Homes Standard и мандатов электрификации сигнализирует о конвергенции в сторону принятия теплового насоса, более строгих стандартов конструкции оболочки зданий и улучшенного развертывания MVHR для достижения целей декарбонизации к 2050 году.

---

## Компоненты

- UK Building Regulations Part L
- SAP Standard Assessment Procedure
- SBEM Simplified Building Energy Model
- Boiler Plus Requirements
- TRV Thermostatic Radiator Valves
- Weather Compensation Mandate
- Part F Ventilation Compliance
- MVHR Heat Recovery Systems
- Specific Fan Power Requirements
- CIBSE Design Guidance
- MIS 3005 Heat Pump Standard
- Irish DEAP Methodology
- HIU Heat Interface Units
- CIBSE Code M Commissioning
