---
title: "Глобальные метрики и стандарты эффективности охлаждения"
aliases: ["Глобальные метрики и стандарты эффективности охлаждения"]
description: "Техническая характеристика мировых метрик эффективности охлаждения, включая SEER, EER, SCOP, CSPF и региональные стандарты тестирования. Сравнение методов расчёта, условий тестирования и программ маркировки."
keywords:
  - расчёт SEER
  - эффективность EER
  - охлаждение SCOP
  - CSPF Китай
  - ISEER Индия
  - стандарты эффективности охлаждения
  - ISO 5151
  - AHRI 210/240
  - EN 14511
  - глобальные метрики эффективности
  - сезонная эффективность охлаждения
  - коэффициент энергоэффективности
  - коэффициент производительности
  - стандарты тестирования HVAC
  - программы маркировки энергоэффективности
weight: 1
---

## Глобальные метрики и стандарты эффективности охлаждения

Метрики эффективности охлаждения существенно различаются на глобальных рынках, что отражает различные климатические закономерности, методики тестирования и нормативные базы. Понимание этих метрик обеспечивает точное сравнение оборудования, надлежащий выбор системы и соответствие региональным стандартам энергоэффективности.

## Фундаментальные метрики эффективности

### Коэффициент энергоэффективности (EER)

EER представляет мгновенную эффективность охлаждения при определённых условиях тестирования:

**EER = Q_{охлаждение} / W_{вход}**

Где:
- Q_{охлаждение} = Холодопроизводительность (кДж/ч или Вт)
- W_{вход} = Электрическая мощность потребления (Вт или Вт·ч)

**Стандартные условия тестирования:**

| Регион | Условия помещения | Условия на улице | Стандарт |
|--------|------------------|------------------|----------|
| США | 26,7°C ОБ / 19,4°C ВБ | 35°C ОБ | AHRI 210/240 |
| Европа | 27°C ОБ / 19°C ВБ | 35°C ОБ | EN 14511 |
| ISO | 27°C ОБ / 19°C ВБ | 35°C ОБ | ISO 5151 |
| Китай | 27°C ОБ / 19,5°C ВБ | 35°C ОБ | GB/T 7725 |

EER обеспечивает одноточечную эффективность, но не отражает вариации производительности при частичной нагрузке и сезонной производительности.

### Коэффициент производительности (COP)

COP использует согласованные единицы для выходной мощности охлаждения и входной мощности:

**COP = Q_{охлаждение}(Вт) / W_{вход}(Вт)**

**Соотношение преобразования:**

EER(кДж/Вт·ч) = COP × 0.293

COP — это международный стандарт выражения эффективности, используемый в стандартах ISO и на большинстве глобальных рынков вне Северной Америки.

## Метрики сезонной эффективности

### Сезонный коэффициент энергоэффективности (SEER)

SEER учитывает различные условия нагрузки в течение сезона охлаждения:

**SEER = ΣQ_{охлаждение}(i) / ΣW_{вход}(i)**

Где суммирование происходит по взвешенным температурным интервалам, представляющим типичные сезонные условия.

**Расчёт SEER2 (стандарт США 2023):**

Использует наружные температуры от 18,3°C до 40°C с шагом 2,8°C, взвешенные по частоте:

| Температурный интервал | Коэффициент взвешивания | Состояние компрессора |
|------------------------|----------------------|----------------------|
| 27,8°C | 0,214 | Циклирование |
| 30,6°C | 0,231 | Циклирование/Постоянный режим |
| 33,3°C | 0,216 | Постоянный режим |
| 36,1°C | 0,161 | Постоянный режим |
| 38,9°C | 0,094 | Постоянный режим |

SEER2 (AHRI 210/240-2023) заменил SEER (стандарт 2008) с более реалистичным тестированием, включая требования к внешнему статическому давлению.

### Европейский сезонный коэффициент производительности (SCOP)

SCOP для охлаждения (иногда обозначается SEER_ON или ηs,c) соответствует EN 14825:

**SCOP_{охлаждение} = Q_{охлаждение,годовое} / E_{годовое}**

**Расчёт включает:**
- Четыре температурных интервала: 20°C, 25°C, 30°C, 35°C
- Отношения частичной нагрузки: 100%, 74%, 47%, 21%
- Потери в режиме ожидания и выключения
- Коэффициент деградации для циклирования

**Климатические зоны:**

| Зона | Обозначение | Справочный город | Проектная температура |
|------|-----------|------------------|----------------------|
| Средняя | A | Страсбург | 35°C |
| Тёплая | W | Афины | 35°C |
| Холодная | C | Хельсинки | 35°C |

### Китайский сезонный коэффициент производительности (CSPF)

CSPF применяется к кондиционерам в соответствии с GB 21455:

**CSPF = Общая\_холодопроизводительность(Вт·ч) / Общее\_потребление\_энергии(Вт·ч)**

**Контрольные точки:**

| Температура на улице | Температура в помещении | Нагрузка | Взвешивание |
|---------------------|----------------------|---------|------------|
| 27°C | 27°C/19°C ВБ | 50% | 42% |
| 32°C | 27°C/19°C ВБ | 75% | 27% |
| 35°C | 27°C/19°C ВБ | 100% | 21% |
| 40°C | 27°C/19°C ВБ | 125% | 10% |

Методика тестирования Китая подчёркивает производительность при высоких температурах, релевантную для климатических зон южных регионов.

### Индийский сезонный коэффициент энергоэффективности (ISEER)

ISEER в соответствии с IS 1391 (Часть 1):

**ISEER = Общее\_годовое\_охлаждение / Общая\_годовая\_энергия**

**Взвешенные интервалы:**

На основе 1600 часов годовой работы:
- Наружная температура 24°C: взвешивание 45%
- Наружная температура 28°C: взвешивание 30%
- Наружная температура 32°C: взвешивание 20%
- Наружная температура 37°C: взвешивание 5%

Температура в помещении зафиксирована на уровне 27°C ОБ / 19°C ВБ.

### Годовой коэффициент энергоэффективности (AEER) — Япония

Японский стандарт JIS C 9612 определяет AEER:

**AEER = Годовая\_холодопроизводительность(МДж) / Годовое\_потребление\_энергии(кВт·ч)**

Использует региональные климатические данные для Токио, при этом промежуточная и минимальная производительность взвешиваются по частоте возникновения.

## Сравнение глобальных стандартов

### Рамки стандартов тестирования

| Стандарт | Регион | Область применения | Ключевые особенности |
|----------|--------|------------------|----------------------|
| AHRI 210/240 | США/Канада | Унитарные кондиционеры и тепловые насосы | SEER2, EER2, внешнее статическое давление |
| EN 14511 | Европа | Кондиционеры и холодильные машины | Части 1-4: термины, тестирование, маркировка, требования |
| EN 14825 | Европа | Тепловые насосы | Сезонный расчёт, климатические зоны |
| ISO 5151 | Международный | Кондиционеры и тепловые насосы | Эталонный стандарт, широко принят |
| GB/T 7725 | Китай | Комнатные кондиционеры | Установки с фиксированной и переменной скоростью |
| GB 21455 | Китай | Минимальная эффективность | Требования CSPF, энергетические классы |
| JIS C 9612 | Япония | Комнатные кондиционеры | APF (отопление), AEER (охлаждение) |
| IS 1391 | Индия | Комнатные кондиционеры | ISEER, программа звёздного рейтинга |
| AS/NZS 3823 | Австралия/НЗ | Производительность кондиционеров | EER, AEER для маркировки |

### Преобразование метрик эффективности

Приблизительное преобразование между сезонными метриками:

**SEER2 ≈ SEER × 0,95**

**SCOP_{охлаждение} ≈ SEER ÷ 3,6**

**CSPF ≈ SEER × 1,05** (примерное соотношение)

**Примечание:** Прямое преобразование неточно из-за различных климатических допущений, процедур тестирования и коэффициентов взвешивания.

## Минимальные требования к эффективности

### Региональные минимальные стандарты (2024)

| Регион | Метрика | Минимум для раздельных систем | Дата вступления в силу |
|--------|---------|-------------------------------|----------------------|
| США | SEER2 | 13,4-14,3 (региональные) | Янв 2023 |
| Канада | SEER | 13,0-14,0 (региональные) | Янв 2017 |
| ЕС | SCOP | Класс D минимум | Март 2021 |
| Китай | CSPF | 3,2 (Класс 3) | Июль 2020 |
| Индия | ISEER | 3,1 (2-звёзды) | Янв 2018 |
| Япония | APF | 5,8 (охлаждение 4,0 кВт) | Апр 2027 |
| Австралия | AEER | Различные по мощности | Несколько этапов |

## Программы маркировки энергоэффективности

### Сравнение формата этикеток

**США — EnergyGuide:** Жёлтая этикетка, показывающая ориентировочную годовую стоимость энергии, рейтинг SEER2 и диапазон сравнения.

**Европа — Энергетическая этикетка ЕС:** Шкала A-G (пересмотрена в 2021), годовое потребление энергии в кВт·ч, холодопроизводительность, уровень звуковой мощности.

**Китай — CEL:** 5-уровневая шкала (Класс 1 высший), значение CSPF, холодопроизводительность, входная мощность.

**Индия — Звёздный рейтинг BEE:** Шкала 1-5 звёзд, значение ISEER, ориентировочное годовое потребление энергии.

**Япония — Единая энергетическая этикетка:** Многолетние целевые показатели (до 4 звёзд), годовое потребление энергии, индикатор позиции на рынке.

## Физические принципы и измерения

Сезонные метрики отражают две критические термодинамические реальности:

**Деградация при частичной нагрузке:** Циклирование компрессора вводит потери от миграции хладагента, повторяющихся переходных процессов при запуске и неэффективности системы управления. Коэффициент деградации (C_D) количественно определяет снижение эффективности:

**COP_{циклирование} = COP_{установившееся} × (1 - C_D × (1 - PLR))** 

Где PLR = коэффициент частичной нагрузки.

**Зависимость от температуры:** Эффективность по Карно устанавливает теоретические пределы:

**COP_{Carnot} = T_{помещение} / (T_{улица} - T_{помещение})** 

Реальные системы достигают 40-60% эффективности по Карно, при этом соотношение улучшается при более низких перепадах температур.

## Вариации процедур тестирования

Ключевые различия процедур, влияющие на измеренную эффективность:

**Измерение потока воздуха:** Камера с соплами (ISO 5151), траверс с трубкой Пито (AHRI) или метод энтальпии воздуха (EN 14511).

**Психрометрическое управление:** Допуски помещений/внешних камер колеблются от ±0,3°C (ISO) до ±0,3°C (AHRI).

**Заправка хладагентом:** Метод переохлаждения, метод перегрева или спецификация производителя.

**Кредит на разморозку:** Европейские стандарты предоставляют энергетический кредит для потерь при обратном цикле разморозки; стандарты США — нет.

## Следствия для выбора системы

Более высокие метрики сезонной эффективности указывают на:
- Превосходную производительность при частичной нагрузке благодаря компрессорам с переменной производительностью
- Оптимизированное проектирование холодильного контура для различных условий
- Передовые системы управления, минимизирующие потери при циклировании
- Эффективные вентиляторные и насосные системы

При сравнении оборудования в разных регионах проверьте согласованность стандарта тестирования и соответствие климатическим условиям, а не полагайтесь исключительно на значения метрик.
