---
title: "Расчеты нагрузки и энергоэффективность"
aliases: ["Расчеты нагрузки и энергоэффективность"]
weight: 14
---
Расчеты тепловой нагрузки ОВКВ формируют инженерный фундамент проектирования систем, количественно определяя точное отопление и охлаждение, требуемые для поддержания теплового комфорта в помещениях. Точные расчеты нагрузки предотвращают чрезмерное размер оборудования, которое тратит энергию, и недостаточный размер систем, которые не могут соответствовать требованиям комфорта. Метрики энергоэффективности оценивают, насколько эффективно оборудование ОВКВ преобразует энергию входа в полезное отопление или охлаждение, напрямую влияя на эксплуатационные затраты и экологическую устойчивость.

## Фундаментальные механизмы теплопередачи

Тепловой прибыль и потери здания происходят через три основных механизма, управляющих тепловым обменом между кондиционируемыми пространствами и окружающей средой.

**Кондукция через ограждение здания**

Теплопередача кондукцией через стены, крыши, полы, окна и двери следует закону Фурье, с скоростью теплопередачи, пропорциональной площади, температурной разнице и теплопроводности:

$$Q_{cond} = U \cdot A \cdot \Delta T$$

Где:
- $Q_{cond}$ = кондуктивная теплопередача (Btu/hr или W)
- $U$ = общий коэффициент теплопередачи (Btu/hr·ft²·°F или W/m²·K)
- $A$ = площадь поверхности (ft² или m²)
- $\Delta T$ = разность температур между внутренней и внешней (°F или K)

**Солнечное излучение**

Солнечное тепловое поступление через окна зависит от падающего солнечного излучения, ориентации окна, условий затенения и свойств остекления:

$$Q_{solar} = A_{window} \cdot SHGC \cdot E_t \cdot CLF$$

Где:
- $SHGC$ = коэффициент солнечного теплового прибыли (безразмерный, 0-1)
- $E_t$ = падающее солнечное излучение (Btu/hr·ft² или W/m²)
- $CLF$ = коэффициент охлаждающей нагрузки, учитывающий эффекты тепловой массы

**Инфильтрация и вентиляция**

Утечка воздуха через трещины ограждения здания и намеренная вентиляция вводят явные и скрытые тепловые нагрузки:

$$Q_{infiltration} = \dot{m} \cdot c_p \cdot \Delta T = 1.08 \cdot CFM \cdot \Delta T$$

Для явной нагрузки (Btu/hr), где CFM представляет объемный расход воздуха и 1.08 - константа для стандартного воздуха на уровне моря.

## Внутренние тепловые поступления

Внутренние нагрузки от занятых лиц, освещения и оборудования существенно способствуют охлаждающим нагрузкам, но смещают требования отопления.

**Тепловое поступление от занятых:**

| Уровень активности | Явное тепло (Btu/hr) | Скрытое тепло (Btu/hr) | Общее тепло (Btu/hr) |
|---|---|---|---|
| Сидячий, легкая работа | 245 | 155 | 400 |
| Стоячий, умеренная активность | 250 | 200 | 450 |
| Ходьба 3 mph | 305 | 345 | 650 |
| Тяжелая работа | 345 | 655 | 1000 |

**Освещение**

Тепловое поступление от освещения зависит от установленной мощности и коэффициента использования:

$$Q_{lighting} = 3.41 \cdot W_{installed} \cdot F_{use} \cdot F_{special}$$

Где 3.41 преобразует ватты в Btu/hr, $F_{use}$ представляет долю работающих светильников, а $F_{special}$ учитывает потери балласта (типово 1.0-1.2).

## Методы расчета охлаждающей нагрузки

Расчеты охлаждающей нагрузки должны учитывать эффекты хранения тепловой массой, которые создают временные задержки между тепловым поступлением и соответствующими охлаждающими нагрузками.

| Метод | Сложность | Точность | Применение | Тепловая масса |
|---|---|---|---|---|
| CLTD/CLF | Умеренная | Хорошая | Коммерческие здания | Упрощенные коэффициенты |
| Функция передачи (TFM) | Высокая | Отличная | Сложные здания | Детальное моделирование |
| Серия радиантного времени (RTS) | Умеренная | Отличная | Основное коммерческое | Упрощенное разделение лучистое/конвективное |
| Manual J | Низкая | Хорошая | Только жилые | Базовые корректировки |

---

*Точные расчеты нагрузки и оценка эффективности обеспечивают надлежащий размер оборудования, который сохраняет комфорт при оптимизации энергоэффективности и эксплуатационных затрат.*
