---
title: "Расчёты тепловой нагрузки HVAC охлаждения и отопления: полное техническое руководство"
description: "Углубленный анализ методов расчёта тепловой нагрузки HVAC, включая метод передаточных функций ASHRAE, метод радиационного временного ряда, Manual J для жилых зданий и CLTD/CLF для коммерческих объектов с разработанными примерами."
keywords: ["расчёт тепловой нагрузки HVAC", "охлаждающая нагрузка", "отопительная нагрузка", "метод TFM ASHRAE", "радиационный временной ряд", "Manual J", "CLTD CLF", "теплопередача", "тепловые нагрузки", "энергетика зданий"]
categories: ["Расчёты нагрузок", "Энергоэффективность"]
tags: ["охлаждающие нагрузки", "отопительные нагрузки", "ASHRAE", "тепловой анализ", "теплопередача", "физика зданий", "моделирование энергии"]
author: "Evgeniy Gantman"
date: 2026-01-04
draft: false
---

## Введение

Расчёт тепловой нагрузки HVAC представляет фундаментальную инженерную задачу, которая определяет размер оборудования, потребление энергии и комфорт пассажиров в зданиях. Расчёт определяет скорость тепловыделения (охлаждающая нагрузка) или теплопотерь (отопительная нагрузка), которые оборудование HVAC должно компенсировать для поддержания желаемых внутренних условий. Точные расчёты нагрузок предотвращают недостаточное оборудование, которое не может поддерживать комфорт, и избыточное оборудование, которое циклируется чрезмерно, расходует энергию и увеличивает первоначальные затраты.

Это техническое руководство анализирует физико-математические методы расчёта тепловых нагрузок, рассматривает одобренные ASHRAE процедуры расчёта и демонстрирует практическое применение через разработанные примеры для жилых и коммерческих зданий.

## Фундаментальные механизмы теплопередачи

Теплопередача в зданиях происходит через три основных механизма, которые управляют расчётами тепловых нагрузок.

### Теплопроводность

Теплопроводность передаёт тепло через твёрдые материалы в соответствии с законом Фурье. Тепловой поток через строительный элемент следует:

{{< formula display="true" >}}
$$q = -k \frac{dT}{dx}$$
{{< /formula >}}

Где:
- $q$ = тепловой поток (Вт/м²)
- $k$ = теплопроводность (Вт/м·К)
- $dT/dx$ = температурный градиент (К/м)

Для установившейся теплопроводности через стену с несколькими слоями общая скорость теплопередачи становится:

{{< formula display="true" >}}
$$Q = U \cdot A \cdot \Delta T$$
{{< /formula >}}

Где:
- $Q$ = скорость теплопередачи (Вт)
- $U$ = общий коэффициент теплопередачи (Вт/м²·К)
- $A$ = площадь поверхности (м²)
- $\Delta T$ = разница температур (К)

U-значение (теплопередача) учитывает все слои, включая внутренние и внешние воздушные плёнки:

{{< formula display="true" >}}
$$U = \frac{1}{R_{total}} = \frac{1}{R_{i} + \sum R_{layers} + R_{o}}$$
{{< /formula >}}

Где:
- $R_{i}$ = сопротивление внутренней поверхности (м²·К/Вт)
- $R_{layers}$ = сопротивление каждого слоя материала (м²·К/Вт)
- $R_{o}$ = сопротивление внешней поверхности (м²·К/Вт)

### Конвекция

Конвекция передаёт тепло между поверхностями и жидкостями (воздух или вода). Конвективная теплопередача следует закону охлаждения Ньютона:

{{< formula display="true" >}}
$$q = h \cdot (T_{surface} - T_{fluid})$$
{{< /formula >}}

Где:
- $h$ = коэффициент конвективной теплопередачи (Вт/м²·К)
- $T_{surface}$ = температура поверхности (К)
- $T_{fluid}$ = температура массы жидкости (К)

Коэффициент конвекции $h$ зависит от условий потока (естественный или принудительный), свойств жидкости и геометрии. Типичные значения варьируются от 5-25 Вт/м²·К для естественной конвекции в воздухе до 10-100 Вт/м²·К для принудительной конвекции.

### Излучение

Тепловое излучение передаёт энергию через электромагнитные волны без необходимости в среде. Чистый радиационный обмен между поверхностью и окружением следует закону Стефана-Больцмана:

{{< formula display="true" >}}
$$q = \epsilon \sigma (T_{surface}^4 - T_{surrounding}^4)$$
{{< /formula >}}

Где:
- $\epsilon$ = излучательность поверхности (безразмерная, 0-1)
- $\sigma$ = константа Стефана-Больцмана (5,67×10⁻⁸ Вт/м²·К⁴)
- $T$ = абсолютная температура (К)

Для небольших разниц температур, линеаризованная радиационная теплопередача становится:

{{< formula display="true" >}}
$$q = h_{r} \cdot (T_{surface} - T_{surrounding})$$
{{< /formula >}}

Где $h_{r}$ представляет линеаризованный коэффициент излучения.

### Комбинированная теплопередача

Теплопередача строительного ограждения сочетает теплопроводность через материалы с конвекцией и излучением на поверхностях. Общий процесс определяет U-значение, которое появляется в расчётах нагрузок.

{{< diagram >}}
graph LR
    A[Наружный воздух<br/>T_o] -->|Конвекция + Излучение<br/>h_o| B[Внешняя поверхность]
    B -->|Теплопроводность<br/>k_1/L_1| C[Слой 1]
    C -->|Теплопроводность<br/>k_2/L_2| D[Слой 2]
    D -->|Теплопроводность<br/>k_n/L_n| E[Внутренняя поверхность]
    E -->|Конвекция + Излучение<br/>h_i| F[Внутренний воздух<br/>T_i]

    style A fill:#ffcccc
    style F fill:#ccccff
    style B fill:#ffe6cc
    style E fill:#e6ccff
{{< /diagram >}}

## Явная против скрытая нагрузка

Тепловые нагрузки разделяются на явные и скрытые компоненты с отличными физическими механизмами и методами расчёта.

### Явная нагрузка

Явная теплота изменяет температуру воздуха без фазового перехода. Вся теплопроводность через строительное ограждение, солнечная радиация через окна, теплота от освещения и оборудования (конвективная составляющая) и явная теплота от людей способствуют явным нагрузкам.

{{< formula display="true" >}}
$$Q_{sensible} = \dot{m} \cdot c_{p} \cdot \Delta T = \rho \cdot \dot{V} \cdot c_{p} \cdot \Delta T$$
{{< /formula >}}

Где:
- $\dot{m}$ = массовый расход (кг/с)
- $c_{p}$ = удельная теплоёмкость воздуха (≈1006 Дж/кг·К)
- $\Delta T$ = разница температур (К)
- $\rho$ = плотность воздуха (≈1,2 кг/м³)
- $\dot{V}$ = объёмный расход (м³/с)

Для стандартных условий воздуха (101,325 кПа, 20°C), это упрощается до:

{{< formula display="true" >}}
$$Q_{sensible} [W] = 1.23 \cdot \dot{V} [L/s] \cdot \Delta T [K]$$
{{< /formula >}}

Или в единицах IP:

{{< formula display="true" >}}
$$Q_{sensible} [Btu/h] = 1.08 \cdot \dot{V} [CFM] \cdot \Delta T [°F]$$
{{< /formula >}}

### Скрытая нагрузка

Скрытая теплота включает добавление или удаление влаги без изменения температуры. Источники включают дыхание и потоотделение людей, инфильтрацию влажного наружного воздуха и испарение с мокрых поверхностей или технологических процессов.

{{< formula display="true" >}}
$$Q_{latent} = \dot{m} \cdot h_{fg} \cdot \Delta \omega = \rho \cdot \dot{V} \cdot h_{fg} \cdot \Delta \omega$$
{{< /formula >}}

Где:
- $h_{fg}$ = скрытая теплота парообразования воды (≈2501 кДж/кг при 0°C)
- $\Delta \omega$ = разница коэффициента влажности (кг воды/кг сухого воздуха)

Для стандартных условий, это упрощается до:

{{< formula display="true" >}}
$$Q_{latent} [W] = 3010 \cdot \dot{V} [L/s] \cdot \Delta \omega [kg/kg]$$
{{< /formula >}}

Или в единицах IP:

{{< formula display="true" >}}
$$Q_{latent} [Btu/h] = 4840 \cdot \dot{V} [CFM] \cdot \Delta \omega [lb/lb]$$
{{< /formula >}}

Альтернативно, используя зёрна влаги (1 фунт = 7000 зёрен):

{{< formula display="true" >}}
$$Q_{latent} [Btu/h] = 0.69 \cdot \dot{V} [CFM] \cdot \Delta W [grains/lb]$$
{{< /formula >}}

### Коэффициент явной теплоты

Коэффициент явной теплоты (SHR) определяет соотношение между явной и общей нагрузками:

{{< formula display="true" >}}
$$SHR = \frac{Q_{sensible}}{Q_{sensible} + Q_{latent}} = \frac{Q_{sensible}}{Q_{total}}$$
{{< /formula >}}

Значения SHR варьируются от 0,6-0,7 для влажного климата с высокой скрытой нагрузкой до 0,85-0,95 для сухого климата с преимущественно явной нагрузкой. Выбор оборудования требует соответствия SHR оборудования SHR здания.

{{< table >}}
| Тип климата | Типичный SHR | Доля скрытой нагрузки |
|------------|-------------|---------------------|
| Жаркий-влажный (Майами) | 0,65-0,75 | 25-35% |
| Жаркий-сухой (Феникс) | 0,90-0,95 | 5-10% |
| Умеренный (Нью-Йорк) | 0,75-0,85 | 15-25% |
| Холодный-сухой (Миннеаполис) | 0,85-0,90 | 10-15% |
{{< /table >}}

## Метод передаточных функций ASHRAE (TFM)

Метод передаточных функций представляет точный подход ASHRAE к расчёту динамической теплопередачи через строительные ограждения. TFM учитывает эффекты тепловой массы, рассматривая строительные элементы как динамические системы с временнозависимыми откликами.

### Физическая основа

Строительные материалы накапливают тепловую энергию во время теплопередачи, создавая временное запаздывание между колебаниями наружной температуры и внутренним тепловыделением. Массивная конструкция (бетон, кирпич) проявляет значительное тепловое запаздывание, в то время как лёгкая конструкция (деревянный каркас) быстро реагирует на изменения температуры.

Тепловой поток через стену в момент времени $\theta$ зависит от текущей и предыдущих разниц температур и предыдущих тепловых потоков:

{{< formula display="true" >}}
$$q_{\theta} = \sum_{j=0}^{n_t} b_j (T_{o,\theta-j\delta} - T_{i,\theta-j\delta}) - \sum_{j=1}^{n_q} d_j q_{\theta-j\delta}$$
{{< /formula >}}

Где:
- $q_{\theta}$ = текущий тепловой поток (Вт/м²)
- $b_j$ = коэффициенты функции передачи теплопроводности (CTF) (Вт/м²·К)
- $d_j$ = коэффициенты истории потока (безразмерная)
- $T_{o,\theta-j\delta}$ = наружная температура в момент $\theta-j\delta$ (К)
- $T_{i,\theta-j\delta}$ = внутренняя температура в момент $\theta-j\delta$ (К)
- $\delta$ = временной шаг (обычно 1 час)

### Коэффициенты отклика

ASHRAE предоставляет таблицированные функции передачи теплопроводности для типичных конструкций стен, крыш и полов. Коэффициенты зависят от:

- Тепловых свойств материалов (теплопроводность, плотность, удельная теплоёмкость)
- Последовательности слоёв и толщины
- Условий поверхности (поглощаемость, излучаемость)

Для простой однородной стены коэффициенты CTF сводятся к U-значению в установившемся состоянии плюс динамические поправочные члены. Для многослойных сборок численные методы (конечные разности, конечные элементы) генерируют коэффициенты CTF.

### Солнечно-воздушная температура

Солнечно-воздушная температура сочетает температуру наружного воздуха с эффектами солнечной радиации и длинноволнового излучения в одну эквивалентную температуру:

{{< formula display="true" >}}
$$T_{sol-air} = T_{outdoor} + \frac{\alpha \cdot I_{solar}}{h_{o}} - \frac{\epsilon \cdot \Delta R}{h_{o}}$$
{{< /formula >}}

Где:
- $\alpha$ = солнечная поглощаемость поверхности (безразмерная, 0-1)
- $I_{solar}$ = общее солнечное излучение на поверхность (Вт/м²)
- $h_{o}$ = наружный комбинированный коэффициент конвекции-излучения (Вт/м²·К)
- $\epsilon$ = излучательность в длинноволновом диапазоне (безразмерная, 0-1)
- $\Delta R$ = разница между длинноволновым излучением от поверхности к небу и окружению (Вт/м²)

Для горизонтальных поверхностей (крыш) в ясные дни $\Delta R/h_{o}$ ≈ 4 К. Для вертикальных поверхностей или облачных условий $\Delta R/h_{o}$ ≈ 0.

Солнечно-воздушная температура заменяет температуру наружного воздуха в уравнениях CTF, учитывая эффекты солнечной радиации на непрозрачных поверхностях.

### Процедура расчёта TFM

1. Определите конструкцию стены/крыши и ориентацию
2. Выберите соответствующие коэффициенты CTF из таблиц ASHRAE или рассчитайте
3. Рассчитайте солнечно-воздушные температуры для каждого часа
4. Примените уравнение CTF для определения почасового тепловыделения через каждую поверхность
5. Суммируйте вклады от всех поверхностей
6. Добавьте внутренние источники (люди, освещение, оборудование)
7. Рассчитайте нагрузки инфильтрации/вентиляции
8. Определите час и величину максимальной нагрузки

Метод передаточных функций обеспечивает точные результаты для зданий со значительной тепловой массой, но требует почасовых расчётов и обширных таблицированных данных.

## Метод радиационного временного ряда (RTS)

Метод радиационного временного ряда упрощает TFM при сохранении точности для большинства типов зданий. ASHRAE в настоящее время рекомендует RTS как предпочтительный метод расчёта охлаждающей нагрузки.

### Концептуальная основа

RTS признаёт, что радиационные тепловые поступления (солнечные через окна, от освещения, оборудования) не сразу становятся охлаждающей нагрузкой. Вместо этого радиационная энергия:

1. Падает и нагревает внутренние поверхности
2. Накапливается в тепловой массе поверхностей
3. Отпускается в воздух помещения через конвекцию во времени

Это временное запаздывание преобразует мгновенные радиационные тепловые поступления в отложенные по времени охлаждающие нагрузки посредством радиационных временных коэффициентов.

{{< diagram >}}
graph TD
    A[Солнечная радиация<br/>через окно] -->|100% радиация| B[Внутренние поверхности]
    C[Тепло от освещения] -->|60-80% радиация| B
    D[Тепло оборудования] -->|10-50% радиация| B
    E[Тепло от людей] -->|40-60% радиация| B

    B -->|Накопление тепла<br/>в массе| F[Временное запаздывание]
    F -->|Конвекция| G[Охлаждающая нагрузка<br/>на воздух помещения]

    C -->|20-40% конвективное| G
    D -->|50-90% конвективное| G
    E -->|40-60% конвективное| G

    style A fill:#ffeb99
    style B fill:#ff9999
    style G fill:#99ccff
{{< /diagram >}}

### Радиационные временные коэффициенты

Радиационные временные коэффициенты (RTF) определяют долю радиационного тепловыделения, которое становится охлаждающей нагрузкой в каждый последующий час. Для радиационного поступления $Q_{radiant}$, происходящего в момент $\theta=0$, охлаждающая нагрузка в час $\theta$ равна:

{{< formula display="true" >}}
$$Q_{cooling,\theta} = Q_{radiant} \cdot RTF_{\theta}$$
{{< /formula >}}

ASHRAE предоставляет значения RTF как функции:
- Типа конструкции здания (лёгкая, средняя, тяжёлая)
- Типа зоны (периметр, внутренняя)
- Паттерна распределения солнечной радиации

{{< table >}}
| Час после поступления | Лёгкая | Средняя | Тяжёлая |
|----------------|-------------|---------|-------------|
| 0 | 0,51 | 0,37 | 0,28 |
| 1 | 0,22 | 0,20 | 0,17 |
| 2 | 0,11 | 0,13 | 0,13 |
| 3 | 0,06 | 0,09 | 0,10 |
| 4 | 0,04 | 0,06 | 0,08 |
| 6 | 0,02 | 0,04 | 0,06 |
| 8 | 0,01 | 0,03 | 0,05 |
| 12 | 0,01 | 0,02 | 0,03 |
{{< /table >}}

Отметим, что значения RTF суммируются до 1,0, указывая, что вся радиационная энергия в конечном итоге становится охлаждающей нагрузкой.

### Этапы расчёта RTS

#### Этап 1: Рассчитайте почасовые тепловые поступления

Для каждого часа рассчитайте все компоненты тепловых поступлений:

**Непрозрачные поверхности (стены, крыши):**
{{< formula display="true" >}}
$$Q_{wall} = U \cdot A \cdot (CLTD)$$
{{< /formula >}}

Где CLTD (разница температур охлаждающей нагрузки) включает эффекты солнечно-воздушной температуры и тепловой массы.

**Окна (теплопроводность):**
{{< formula display="true" >}}
$$Q_{window,cond} = U \cdot A \cdot (T_{outdoor} - T_{indoor})$$
{{< /formula >}}

**Окна (солнечная радиация):**
{{< formula display="true" >}}
$$Q_{window,solar} = A \cdot SHGC \cdot I_{solar} \cdot CLF_{solar}$$
{{< /formula >}}

Где:
- $SHGC$ = коэффициент солнечного теплового поступления (безразмерная)
- $I_{solar}$ = падающее солнечное излучение (Вт/м²)
- $CLF_{solar}$ = коэффициент охлаждающей нагрузки для солнечных поступлений

**Внутренние источники:**

Освещение:
{{< formula display="true" >}}
$$Q_{lights} = W_{lights} \cdot F_{use} \cdot F_{ballast}$$
{{< /formula >}}

Оборудование:
{{< formula display="true" >}}
$$Q_{equipment} = W_{equipment} \cdot F_{use} \cdot F_{radiation}$$
{{< /formula >}}

Люди:
{{< formula display="true" >}}
$$Q_{people,sensible} = N \cdot q_{sensible,person}$$
$$Q_{people,latent} = N \cdot q_{latent,person}$$
{{< /formula >}}

**Инфильтрация/вентиляция:**
{{< formula display="true" >}}
$$Q_{inf,sensible} = 1.23 \cdot \dot{V} \cdot (T_{outdoor} - T_{indoor})$$
$$Q_{inf,latent} = 3010 \cdot \dot{V} \cdot (\omega_{outdoor} - \omega_{indoor})$$
{{< /formula >}}

#### Этап 2: Разделите радиационные и конвективные компоненты

Для каждого теплового поступления примените факторы радиационного/конвективного разделения:

{{< table >}}
| Источник тепловых поступлений | Доля радиации | Доля конвекции |
|------------------|------------------|---------------------|
| Солнечное через стекло | 100% | 0% |
| Освещение (утопленное) | 50-60% | 40-50% |
| Освещение (подвесное) | 60-70% | 30-40% |
| Офисное оборудование | 10-30% | 70-90% |
| Люди (сидячие) | 40% | 60% |
| Стены, крыши | 60% | 40% |
{{< /table >}}

#### Этап 3: Примените радиационный временной ряд

Для каждого компонента радиационного тепловыделения в каждый час распределите поступление на будущие часы используя RTF:

{{< formula display="true" >}}
$$Q_{cooling,\theta} = \sum_{j=0}^{23} Q_{radiant,\theta-j} \cdot RTF_{j}$$
{{< /formula >}}

Конвективные поступления становятся охлаждающей нагрузкой немедленно (RTF = 1,0 в час 0).

#### Этап 4: Суммируйте все компоненты

В каждый час общая охлаждающая нагрузка равна:

{{< formula display="true" >}}
$$Q_{total,\theta} = Q_{convective,\theta} + Q_{radiant,delayed,\theta} + Q_{infiltration,\theta}$$
{{< /formula >}}

#### Этап 5: Определите расчётную охлаждающую нагрузку

Расчётная охлаждающая нагрузка равна максимальной почасовой нагрузке на всём протяжении расчётного дня. Этот пик обычно происходит через 2-4 часа после пика солнечного поступления из-за эффектов тепловой массы.

## Компоненты нагрузки: Подробный анализ

### Стены и крыши

Непрозрачные элементы ограждения способствуют охлаждающим нагрузкам через теплопроводность, управляемую разницей температур внутри-снаружи и солнечной радиацией, поглощаемой внешними поверхностями.

**Расчётные параметры:**

U-значение (общая теплопередача):
- Деревянная стена, изоляция R-13: U = 0,35 Вт/м²·К (0,062 Btu/h·ft²·°F)
- Каменная стена, изоляция R-10: U = 0,45 Вт/м²·К (0,079 Btu/h·ft²·°F)
- Наборная крыша, изоляция R-19: U = 0,27 Вт/м²·К (0,048 Btu/h·ft²·°F)
- Бетонная крыша, изоляция R-15: U = 0,34 Вт/м²·К (0,060 Btu/h·ft²·°F)

Солнечная поглощаемость:
- Светлые цвета (белый, кремовый): α = 0,3-0,5
- Средние цвета (загар, серый): α = 0,5-0,7
- Тёмные цвета (коричневый, тёмный серый): α = 0,7-0,9
- Очень тёмные (чёрный, тёмный синий): α = 0,9-0,95

**Эффекты тепловой массы:**

Тяжёлая конструкция (масса $> 150$ кг/м²) отсрочивает и снижает пик тепловыделения по сравнению с лёгкой конструкцией (масса $< 50$ кг/м²):

- Снижение пика: 20-40%
- Временное запаздывание: 4-8 часов
- Суточное тепловыделение: Аналогичный итог, но распределён во времени

### Окна и остекление

Остекление представляет доминирующий компонент охлаждающей нагрузки в большинстве зданий благодаря прямому солнечному теплу и более высоким U-значениям по сравнению с утеплёнными стенами.

**U-значение (теплопередача):**

{{< table >}}
| Тип остекления | U-значение (Вт/м²·К) | U-значение (Btu/h·ft²·°F) |
|--------------|------------------|------------------------|
| Одинарное прозрачное | 5,8 | 1,04 |
| Двойное прозрачное, воздушное заполнение | 2,7 | 0,48 |
| Двойное прозрачное, аргоновое заполнение | 2,4 | 0,42 |
| Двойное низкоэмиссионное, аргоновое заполнение | 1,7 | 0,30 |
| Тройное низкоэмиссионное, аргоновое заполнение | 1,0 | 0,18 |
{{< /table >}}

**SHGC (коэффициент солнечного теплового поступления):**

SHGC определяет долю падающей солнечной радиации, которая проходит через окно в виде теплоты:

{{< formula display="true" >}}
$$SHGC = \frac{Q_{solar,transmitted} + Q_{solar,absorbed,re-radiated}}{Q_{solar,incident}}$$
{{< /formula >}}

{{< table >}}
| Тип остекления | SHGC | Видимое пропускание |
|--------------|------|----------------------|
| Одинарное прозрачное | 0,86 | 0,90 |
| Двойное прозрачное | 0,76 | 0,81 |
| Двойное бронзовое тонированное | 0,62 | 0,61 |
| Двойное низкоэмиссионное, высокое солнечное поступление | 0,70 | 0,75 |
| Двойное низкоэмиссионное, низкое солнечное поступление | 0,40 | 0,70 |
| Тройное низкоэмиссионное, низкое солнечное поступление | 0,27 | 0,65 |
{{< /table >}}

**Солнечное тепловое поступление:**

Мгновенное солнечное тепловое поступление через остекление следует:

{{< formula display="true" >}}
$$Q_{solar} = A_{glazing} \cdot SHGC \cdot I_{solar} \cdot IAC$$
{{< /formula >}}

Где:
- $A_{glazing}$ = чистая площадь остекления (м²)
- $I_{solar}$ = общее падающее солнечное излучение (Вт/м²)
- $IAC$ = коэффициент внутреннего ослабления, учитывающий внутреннее затенение

Значения IAC:
- Без внутреннего затенения: IAC = 1,0
- Светлые жалюзи: IAC = 0,60-0,70
- Среднеокрашенная рулонная штора: IAC = 0,65-0,75
- Занавески, плотное переплетение: IAC = 0,45-0,60

**Эффекты ориентации окна:**

Солнечное тепловое поступление варьируется драматически с ориентацией из-за позиции солнца:

{{< table >}}
| Ориентация | Пик солнечного поступления (Вт/м²) | Время пика |
|-------------|------------------------|--------------|
| Юг | 150-200 | Полдень-1 ч |
| Север | 40-80 | 10 ч-2 ч |
| Восток | 400-500 | 8-9 ч |
| Запад | 400-500 | 4-5 ч |
| Горизонтальное (свет) | 600-800 | Полдень-1 ч |
{{< /table >}}

Значения показаны для 40°N широты, ясного неба, летнего расчётного дня.

### Инфильтрация и вентиляция

Воздухообмен с наружной средой приносит как явную (температура), так и скрытую (влажность) нагрузки.

**Оценка скорости инфильтрации:**

Метод трещин:
{{< formula display="true" >}}
$$\dot{V}_{inf} = \sum (L_{crack} \cdot C_{crack} \cdot \Delta P^{n})$$
{{< /formula >}}

Где:
- $L_{crack}$ = общая длина трещин (м)
- $C_{crack}$ = коэффициент потока (м³/с·Pa^n за м)
- $\Delta P$ = разница давления (Па)
- $n$ = показатель давления (≈ 0,65)

Метод воздухообмена в час (ACH):
{{< formula display="true" >}}
$$\dot{V}_{inf} = \frac{ACH \cdot V_{zone}}{3600}$$
{{< /formula >}}

Где $V_{zone}$ — объём зоны (м³).

Типичные скорости инфильтрации:
- Герметичная конструкция: 0,1-0,3 ACH
- Средняя конструкция: 0,3-0,6 ACH
- Протекающая конструкция: 0,6-1,5 ACH

**Требования вентиляции:**

ASHRAE стандарт 62.1 определяет минимальные скорости вентиляции наружного воздуха:

{{< formula display="true" >}}
$$\dot{V}_{OA} = R_{p} \cdot P_{z} + R_{a} \cdot A_{z}$$
{{< /formula >}}

Где:
- $R_{p}$ = скорость наружного воздуха на человека (л/с·человек или CFM/человека)
- $P_{z}$ = население зоны
- $R_{a}$ = скорость наружного воздуха на единицу площади (л/с·м² или CFM/ft²)
- $A_{z}$ = площадь пола зоны

{{< table >}}
| Тип помещения | R_p (л/с·человек) | R_a (л/с·м²) |
|------------|------------------|--------------|
| Офисное помещение | 2,5 | 0,3 |
| Переговорная | 2,5 | 0,3 |
| Класс | 3,8 | 0,3 |
| Розничная торговля | 3,8 | 0,3 |
| Столовая | 3,8 | 0,9 |
{{< /table >}}

**Расчёт нагрузки:**

Явная нагрузка:
{{< formula display="true" >}}
$$Q_{vent,sensible} = 1.23 \cdot \dot{V}_{OA} \cdot (T_{outdoor} - T_{indoor})$$
{{< /formula >}}

Скрытая нагрузка:
{{< formula display="true" >}}
$$Q_{vent,latent} = 3010 \cdot \dot{V}_{OA} \cdot (\omega_{outdoor} - \omega_{indoor})$$
{{< /formula >}}

Где $\dot{V}_{OA}$ в л/с, температуры в °C и коэффициенты влажности в кг/кг.

### Люди

Люди генерируют как явное, так и скрытое тепло, которое варьируется в зависимости от уровня активности.

{{< table >}}
| Уровень активности | Общее тепло (Вт) | Явное (Вт) | Скрытое (Вт) | Доля явного |
|----------------|----------------|--------------|------------|------------------|
| Сидячие, спокойные | 100 | 60 | 40 | 0,60 |
| Сидячие, лёгкая работа | 115 | 65 | 50 | 0,57 |
| Стоячие, лёгкая работа | 140 | 70 | 70 | 0,50 |
| Медленная ходьба | 160 | 75 | 85 | 0,47 |
| Лёгкая работа за скамьёй | 235 | 90 | 145 | 0,38 |
| Умеренный танец | 265 | 95 | 170 | 0,36 |
| Тяжёлая работа | 440 | 170 | 270 | 0,39 |
{{< /table >}}

Явное тепло разделяется примерно на 60% радиационное и 40% конвективное для большинства видов деятельности.

**Коэффициент разнообразия:**

Расчётная занятость редко равна максимально возможной. Примените коэффициенты разнообразия на основе типа здания:

- Офисные здания: 0,75-0,85 (75-85% максимума)
- Школы: 1,0 (предположим полную)
- Розница: 0,5-0,7
- Аудитории: 1,0
- Рестораны: 0,6-0,8

### Оборудование

Офисное оборудование, приборы и технологические нагрузки способствуют как явному, так и иногда скрытому теплу.

**Номинальная против фактической нагрузки:**

Оборудование редко работает при полной номинальной мощности. Используйте коэффициенты:

{{< formula display="true" >}}
$$Q_{equipment} = W_{nameplate} \cdot F_{use} \cdot F_{load}$$
{{< /formula >}}

Где:
- $F_{use}$ = коэффициент использования (доля времени в использовании)
- $F_{load}$ = коэффициент нагрузки (доля полной мощности при использовании)

{{< table >}}
| Тип оборудования | Вт/ед | F_use | F_load | Доля радиации |
|----------------|--------|-------|--------|------------------|
| Настольный компьютер | 150 | 0,50 | 0,40 | 0,10 |
| Ноутбук | 50 | 0,50 | 0,40 | 0,10 |
| Монитор LCD | 50 | 0,50 | 1,00 | 0,15 |
| Лазерный принтер | 600 | 0,05 | 0,30 | 0,10 |
| Копировальный аппарат | 1500 | 0,10 | 0,30 | 0,20 |
| Кофеварка | 1000 | 0,20 | 0,35 | 0,30 |
| Торговый автомат | 400 | 1,00 | 1,00 | 0,50 |
{{< /table >}}

### Освещение

Тепловыделение от освещения зависит от установленной мощности, потерь в дросселях/драйверах и разделения радиационного/конвективного.

{{< formula display="true" >}}
$$Q_{lighting} = W_{lamps} \cdot F_{ballast} \cdot F_{use} \cdot F_{space}$$
{{< /formula >}}

Где:
- $W_{lamps}$ = общая мощность ламп
- $F_{ballast}$ = коэффициент дросселя/драйвера
- $F_{use}$ = коэффициент использования
- $F_{space}$ = доля к кондиционируемому помещению (против плёнума)

{{< table >}}
| Тип освещения | F_ballast | Доля радиации | Доля конвекции |
|---------------|-----------|------------------|---------------------|
| Лампа накаливания | 1,00 | 0,80 | 0,20 |
| Люминесцентная T8 | 1,10-1,20 | 0,50-0,60 | 0,40-0,50 |
| LED | 1,00 | 0,50-0,60 | 0,40-0,50 |
| Металлогалогенная | 1,15-1,25 | 0,50 | 0,50 |
{{< /table >}}

Для встроенных светильников в подвесном потолке с плёнумом возврата воздуха, значительная доля тепла (30-60%) входит в плёнум, а не в помещение, снижая охлаждающую нагрузку.

## Пиковая нагрузка против блочной нагрузки

Методология расчёта нагрузки различает пиковые нагрузки для отдельных зон и блочные нагрузки для центрального оборудования.

### Пиковая нагрузка зоны

Максимальная охлаждающая нагрузка для каждой зоны происходит в конкретный час, когда эта зона испытывает максимальное тепловыделение. Различные зоны достигают пика в разные времена на основе:

- Ориентация (восточные зоны пик утром, западные зоны пик днём)
- Расписание внутренних источников
- Солнечное воздействие
- Тепловая масса

Концевое оборудование (VAV ящики, вентиляторные доводчики, зональные RTU) рассчитано на пиковые нагрузки отдельных зон.

### Блочная нагрузка

Блочная нагрузка представляет одновременную охлаждающую нагрузку на центральное оборудование (чиллеры, центральные воздухообработчики) при суммировании всех зон в одну точку времени. Пик блочной нагрузки происходит когда сумма всех зональных нагрузок достигает максимума.

Пиковая блочная нагрузка всегда меньше суммы пиков отдельных зон из-за несовпадения:

{{< formula display="true" >}}
$$Q_{block,peak} < \sum_{zones} Q_{zone,peak}$$
{{< /formula >}}

**Коэффициент разнообразия:**

{{< formula display="true" >}}
$$DF = \frac{Q_{block,peak}}{\sum_{zones} Q_{zone,peak}}$$
{{< /formula >}}

Типичные коэффициенты разнообразия варьируются от 0,75-0,90 в зависимости от размера здания, конфигурации и использования.

{{< diagram >}}
graph LR
    A[Восточная зона<br/>Пик 9 ч<br/>10 т] --> D[Блочная нагрузка]
    B[Южная зона<br/>Пик 1 ч<br/>12 т] --> D
    C[Западная зона<br/>Пик 4 ч<br/>11 т] --> D
    D -->|Коэффициент разнообразия<br/>0,85| E[Центральный чиллер<br/>Размер: 28 т<br/>против 33 т суммы]

    style A fill:#ffcccc
    style B fill:#ffcccc
    style C fill:#ffcccc
    style E fill:#99ccff
{{< /table >}}

## Коэффициенты разнообразия

Коэффициенты разнообразия учитывают статистическую невероятность того, что все нагрузки одновременно достигают максимума.

### Источники разнообразия

**Временное разнообразие:**
- Различные ориентации достигают пика в разное солнечное время
- Внутренние источники следуют расписаниям занятости и использования
- Тепловая масса создаёт временные запаздывания между зонами

**Операционное разнообразие:**
- Не всё оборудование работает одновременно при полной нагрузке
- Занятость варьируется по зонам и времени
- Освещение управляется датчиками дневного света или занятости

**Вероятностное разнообразие:**
- Пиковая наружная температура редко совпадает с пиком солнечной радиации
- Пик внутренних источников редко совпадает с пиком нагрузок ограждения

### Применение разнообразия

Примените коэффициенты разнообразия иерархическим образом:

1. Уровень оборудования: Фактическая против номинальной нагрузка отдельного оборудования
2. Уровень зоны: Пик зоны против суммы пиков компонентов
3. Уровень системы: Пик системы против суммы пиков зон
4. Уровень установки: Пик установки против суммы пиков систем

{{< table >}}
| Уровень | Типичный коэффициент разнообразия | Применение |
|-------|-------------------------|-------------|
| Отдельное оборудование | 0,30-0,60 | Компьютеры, офисное оборудование |
| Зональные компоненты | 0,85-0,95 | Сумма светильников, оборудования, людей |
| Несколько зон к системе | 0,75-0,90 | Размер центрального воздухообработчика |
| Несколько систем к установке | 0,80-0,95 | Размер установки чиллера |
{{< /table >}}

Чрезмерные коэффициенты разнообразия рискуют недостаточным размером оборудования, в то время как недостаточное разнообразие расходует капитал и энергию. Фактические данные работы здания обеспечивают лучшую калибровку для предположений о разнообразии.

## Методы ASHRAE: Сравнение и выбор

### Manual J (жилые)

**Применение:** Жилые здания, обычно односемейные дома и небольшие многоквартирные.

**Методология:**
- Упрощённый расчёт в установившемся состоянии
- Нагрузки ограждения используют U·A·ΔT с разницами температур проектирования
- Окна используют U·A·ΔT плюс коэффициент солнечного тепловыделения (SHGF)
- Потери в воздуховодах рассчитаны явно
- Нет почасового моделирования; один пиковый расчётный условие

**Преимущества:**
- Простой процесс расчёта
- Стандартизированные формы и таблицы
- Интегрирована с Manual S (выбор оборудования) и Manual D (проектирование воздуховодов)
- Консервативные результаты, подходящие для жилого применения

**Ограничения:**
- Нет эффектов тепловой массы
- Упрощённые расчёты солнечных поступлений
- Одно пиковое условие упускает нагрузки, изменяющиеся во времени
- Не подходит для коммерческих зданий

**Условия проектирования:**
Используйте ASHRAE 99,6% зимний и 1% летний расчётные условия для отопления и охлаждения соответственно.

### Метод CLTD/CLF (коммерческий)

**Применение:** Коммерческие здания с подходом ручного расчёта.

**Методология:**
- Использует предварительно рассчитанные разницы температур охлаждающей нагрузки (CLTD) для стен и крыш
- Использует коэффициенты охлаждающей нагрузки (CLF) для солнечных через стекло и внутренних источников
- Учитывает тепловую массу через значения CLTD
- Учитывает временное запаздывание через значения CLF

**Охлаждающая нагрузка стены/крыши:**
{{< formula display="true" >}}
$$Q = U \cdot A \cdot CLTD_{corrected}$$
{{< /formula >}}

Где:
{{< formula display="true" >}}
$$CLTD_{corrected} = CLTD_{table} + (78-T_{indoor}) + (T_{outdoor,mean}-85)$$
{{< /formula >}}

(Уравнение показано в °F; конвертируйте 78°F = 25,6°C, 85°F = 29,4°C для единиц SI)

**Солнечная нагрузка окна:**
{{< formula display="true" >}}
$$Q = A \cdot SHGC \cdot SC \cdot SHGF_{max} \cdot CLF$$
{{< /formula >}}

Где:
- $SC$ = коэффициент затенения (устаревший, в пользу SHGC)
- $SHGF_{max}$ = максимальный коэффициент солнечного теплового поступления
- $CLF$ = коэффициент охлаждающей нагрузки из таблиц

**Преимущества:**
- Ручной расчёт осуществим
- Учитывает тепловую массу и временное запаздывание
- Широко используется, хорошо задокументирована

**Ограничения:**
- Таблицы требуют интерполяции
- Менее точна чем почасовые методы
- ASHRAE больше не обновляет таблицы CLTD/CLF
- Заменена методом RTS

### Метод RTS (коммерческий)

**Применение:** Текущий рекомендуемый ASHRAE метод для коммерческих зданий.

**Методология:**
- Почасовой расчёт тепловых поступлений
- Радиационный временной ряд для преобразования радиационных поступлений в охлаждающие нагрузки
- Явные эффекты тепловой массы через коэффициенты RTS
- Разделение радиационных и конвективных компонентов

**Преимущества:**
- Более точна чем CLTD/CLF
- Физическая основа в фундаментальных законах теплопередачи
- Подходит для компьютерной реализации
- Текущий стандарт ASHRAE

**Ограничения:**
- Требует почасовых расчётов (необходимо программное обеспечение)
- Сложнее чем CLTD/CLF
- Требует выбора соответствующих коэффициентов RTS

### Метод передаточных функций (TFM)

**Применение:** Научные исследования, подробный анализ, здания со сложным ограждением или высокой тепловой массой.

**Методология:**
- Наиболее строгий метод ASHRAE
- Функции передачи теплопроводности для динамической теплопередачи
- Требуется почасовое моделирование
- Рассматривает полную тепловую историю

**Преимущества:**
- Наивысшая точность
- Применимо к любому типу конструкции
- Физически строгий

**Ограничения:**
- Сложный расчёт, требующий программного обеспечения
- Требует подробные входные данные
- Генерация коэффициентов CTF нетривиальна
- Во многом заменена RTS для практических приложений

## Разработанный пример 1: Охлаждающая нагрузка жилого дома (Manual J)

**Постановка задачи:**

Рассчитайте расчётную охлаждающую нагрузку для 148,6 м² односемейного дома в Фениксе, Аризона со следующими характеристиками:

**Данные здания:**
- Размеры: 12,2 м × 12,2 м, один этаж, потолок высотой 2,4 м
- Стены: деревянный каркас, изоляция R-13 м/о, светлая облицовка
- Крыша: асфальтовая черепица, вентилируемый чердак, изоляция R-30, средний цвет
- Окна: двойное прозрачное стекло, всего 18,6 м² (15% площади пола)
  - Север: 3,7 м²
  - Восток: 5,6 м²
  - Юг: 3,7 м²
  - Запад: 5,6 м²
- Инфильтрация: 0,35 ACH (средняя конструкция)
- Люди: 4 человека
- Внутренние источники: 1200 Вт освещения и оборудования

**Условия проектирования:**
- Наружное: 42,2°C сухой термометр, 21,7°C мокрый термометр
- Внутреннее: 23,9°C сухой термометр, 50% ОВ
- Суточный диапазон: 13,9°C

**Решение:**

### Этап 1: Нагрузка стены

Валовая площадь стены:
$$A_{wall,gross} = Периметр \times Высота = 48,8 \text{ м} \times 2,4 \text{ м} = 119,1 \text{ м}^2$$

Чистая площадь стены:
$$A_{wall,net} = 119,1 - 18,6 = 100,5 \text{ м}^2$$

Для деревянной стены с изоляцией R-13:
$$U_{wall} = 1,98 \text{ Вт/м}^2\text{·К}$$

Разница температур проектирования с эффектом солнца (Manual J таблица):
Для светлой стены в Фениксе, летний расчётный час 3 ч:
$$\Delta T_{wall} = 42,2 - 23,9 + 8,3 = 26,6 \text{ К}$$

(+8,3 К учитывает солнечную радиацию на стены)

Охлаждающая нагрузка стены:
{{< formula display="true" >}}
$$Q_{wall} = U \cdot A \cdot \Delta T = 1,98 \times 100,5 \times 26,6 = 5295 \text{ кДж/ч}$$
{{< /formula >}}

### Этап 2: Нагрузка потолка/крыши

Площадь потолка:
$$A_{ceiling} = 12,2 \times 12,2 = 148,8 \text{ м}^2$$

Для вентилируемого чердака с изоляцией R-30 потолка:
$$U_{ceiling} = 0,107 \text{ Вт/м}^2\text{·К}$$

Разница температур проектирования (Manual J таблица для Феникса):
$$\Delta T_{ceiling} = 26,1 \text{ К}$$

(Это учитывает повышение температуры чердака выше наружной из-за солнечного нагрева)

Охлаждающая нагрузка потолка:
{{< formula display="true" >}}
$$Q_{ceiling} = 0,107 \times 148,8 \times 26,1 = 415,7 \text{ кДж/ч}$$
{{< /formula >}}

### Этап 3: Нагрузка теплопроводности окна

Для двойного прозрачного стекла:
$$U_{window} = 2,75 \text{ Вт/м}^2\text{·К}$$

Разница температур:
$$\Delta T = 42,2 - 23,9 = 18,3 \text{ К}$$

Нагрузка теплопроводности окна:
{{< formula display="true" >}}
$$Q_{window,cond} = 2,75 \times 18,6 \times 18,3 = 938,5 \text{ кДж/ч}$$
{{< /formula >}}

### Этап 4: Солнечная нагрузка окна

Коэффициенты солнечного теплового поступления (SHGF) для Феникса, 21 июля, 3 ч, двойное прозрачное стекло (Manual J таблицы):

{{< table >}}
| Ориентация | Площадь (м²) | SHGF (Вт/м²) | Нагрузка (кДж/ч) |
|-------------|-----------|------------------|--------------|
| Север | 3,7 | 67,5 | 895 |
| Восток | 5,6 | 113 | 2288 |
| Юг | 3,7 | 120 | 1592 |
| Запад | 5,6 | 763 | 15,350 |
| **Всего** | **18,6** | - | **20,125** |
{{< /table >}}

Отметим экстремальную нагрузку западного окна из-за полуденного солнца в Фениксе.

### Этап 5: Нагрузка инфильтрации

Объём:
$$V = 148,8 \times 2,4 = 357,1 \text{ м}^3$$

Скорость инфильтрации:
$$\dot{V}_{inf} = \frac{0,35 \times 357,1}{3600} = 0,0347 \text{ м}^3\text{/с} = 125 \text{ м}^3\text{/ч}$$

Явная нагрузка инфильтрации:
{{< formula display="true" >}}
$$Q_{inf,sensible} = 1,23 \times 125 \times (42,2 - 23,9) = 2823 \text{ кДж/ч}$$
{{< /formula >}}

Для скрытой нагрузки, определите коэффициенты влажности:
- Наружная (42,2°C БТ, 21,7°C МТ): ω_o = 0,0090 кг/кг
- Внутренняя (23,9°C БТ, 50% ОВ): ω_i = 0,0095 кг/кг

Удивительно, внутренняя влажность выше наружной в этом примере Феникса, поэтому:
{{< formula display="true" >}}
$$Q_{inf,latent} = 3010 \times 125 \times (9,0 - 9,5) \times 10^{-3} = -1882 \text{ кДж/ч}$$
{{< /formula >}}

Отрицательная скрытая нагрузка указывает на отсутствие необходимости осушения; наружный воздух в Фениксе сухой. Установите скрытую нагрузку инфильтрации на ноль.

### Этап 6: Внутренние источники

Люди (4 человека, сидячие, лёгкая деятельность):
- Явные: $4 \times 63,8 = 255,2$ Вт = 919 кДж/ч
- Скрытые: $4 \times 52,6 = 210,4$ Вт = 758 кДж/ч

Освещение и оборудование:
{{< formula display="true" >}}
$$Q_{internal} = 1200 \text{ Вт} = 1200 \times 3,6 = 4320 \text{ кДж/ч}$$
{{< /formula >}}

Предположите 75% явное, 25% скрытое для смешанного оборудования:
- Явные: $4320 \times 0,75 = 3240$ кДж/ч
- Скрытые: $4320 \times 0,25 = 1080$ кДж/ч

### Этап 7: Итоговая таблица нагрузок

{{< table >}}
| Компонент | Явная (кДж/ч) | Скрытая (кДж/ч) |
|-----------|------------------|----------------|
| Стены | 5295 | - |
| Потолок | 416 | - |
| Окна (теплопроводность) | 939 | - |
| Окна (солнечное) | 20125 | - |
| Инфильтрация | 2823 | 0 |
| Люди | 919 | 758 |
| Оборудование | 3240 | 1080 |
| **Итого** | **33757** | **1838** |
| **Общая нагрузка** | **35595 кДж/ч (2,96 кВт)** | |
{{< /table >}}

Коэффициент явной теплоты:
{{< formula display="true" >}}
$$SHR = \frac{33757}{35595} = 0,95$$
{{< /formula >}}

**Выбор оборудования:**

Выберите 3 кВт (10,8 кДж/ч) охлаждающего оборудования. Высокий SHR (0,95) типичен для жарко-сухого климата вроде Феникса. Проверьте, что SHR выбранного оборудования соответствует SHR нагрузки.

Добавьте потери в воздуховодах (обычно 10-25% в зависимости от расположения воздуховодов):
- Воздуховоды в некондиционируемом чердаке: применить 25% прирост
- Общая требуемая мощность: $35595 \times 1,25 = 44494$ кДж/ч

Выберите 4 кВт (14,4 кДж/ч) систему (48000 Btu/h), учитывая потери в воздуховодах.

## Разработанный пример 2: Офисное помещение коммерческого здания (Метод RTS)

**Постановка задачи:**

Рассчитайте расчётную охлаждающую нагрузку для периметральной офисной зоны, обращённой на юг в Чикаго, Иллинойс, используя метод радиационного временного ряда.

**Данные здания:**
- Зона: Периметральное офисное помещение, обращено на юг, 4-й этаж
- Размеры: 9,1 м × 4,6 м × 2,7 м высота потолка (41,8 м², 38 м³)
- Внешняя стена: 9,1 м ширина × 2,7 м высота = 24,6 м²
  - Конструкция: 4" кирпич + 2" полиизо (R-13) + 8" бетонный блок
  - U-значение: 0,465 Вт/м²·К
  - Тёмный кирпич, поглощаемость α = 0,85
- Окно: 9,1 м ширина × 1,2 м высота = 11,1 м²
  - Двойное низкоэмиссионное, аргоновое заполнение
  - U-значение: 1,70 Вт/м²·К, SHGC: 0,40
  - Светлые жалюзи внутри (IAC = 0,65)
- Пол и потолок: внутренние (адиабатические)
- Освещение: 0,108 кВт/м² (450 Вт всего), встроенный LED, работает 7 ч - 18 ч
- Оборудование: 150 Вт компьютер, 50 Вт монитор на рабочее место, 4 рабочих места
  - Работает 8 ч - 17 ч с 0,5 коэффициентом разнообразия
- Люди: 4 человека, сидячая офисная работа
  - Занятость 8 ч - 17 ч
- Наружный воздух вентиляция: 15 CFM (0,425 м³/с × (1,699 м³/ч)/CFM) на человека = 60 CFM = 1,7 м³/с
- Тип конструкции: Средний вес (бетонный блок)

**Условия проектирования:**
- Летний расчётный день Чикаго, 21 июля
- Наружное: 32,8°C сухой термометр, 23,3°C мокрый термометр (1% проектирование)
- Внутреннее: 23,9°C, 50% ОВ
- Суточный диапазон температуры: 8,3°C

**Решение:**

### Этап 1: Почасовые условия наружного воздуха

Генерируйте почасовые наружные температуры используя профиль расчётного дня ASHRAE:

{{< table >}}
| Час | T_outdoor (°C) | T_sol-air (°C) | I_solar,south (Вт/м²) |
|------|----------------|----------------|---------------------------|
| 6 | 24,8 | 24,2 | 42 |
| 7 | 25,4 | 25,0 | 226 |
| 8 | 26,7 | 27,8 | 480 |
| 9 | 28,3 | 32,8 | 664 |
| 10 | 30,0 | 35,6 | 773 |
| 11 | 31,1 | 37,8 | 827 |
| 12 | 32,2 | 38,3 | 840 |
| 13 | 32,8 | 37,8 | 813 |
| 14 | 32,2 | 36,7 | 746 |
| 15 | 31,7 | 34,4 | 639 |
| 16 | 30,6 | 31,7 | 498 |
| 17 | 29,4 | 30,0 | 318 |
| 18 | 27,2 | 28,3 | 109 |
{{< /table >}}

Солнечно-воздушная температура для тёмного кирпича (α = 0,85):
{{< formula display="true" >}}
$$T_{sol-air} = T_{outdoor} + \frac{0,85 \times I_{solar,south}}{11,4} - 3,9°\text{C}$$
{{< /formula >}}

-3,9°C учитывает длинноволновое излучение к небу (ΔR/h₀).

### Этап 2: Тепловое поступление теплопроводности стены

Чистая площадь стены (исключая окно):
$$A_{wall} = 24,6 - 11,1 = 13,5 \text{ м}^2$$

Почасовое тепловое поступление стены используя приближение CLTD для средней стены:
{{< formula display="true" >}}
$$Q_{wall,\theta} = U \cdot A \cdot (T_{sol-air,\theta} - T_{indoor})$$
{{< /formula >}}

Пример для часа 12 (полдень):
$$Q_{wall,12} = 0,465 \times 13,5 \times (38,3 - 23,9) = 90,2 \text{ кВт} = 324,7 \text{ кДж/ч}$$

Тепловое поступление стены примерно 60% радиационное, 40% конвективное.

### Этап 3: Тепловое поступление теплопроводности окна

{{< formula display="true" >}}
$$Q_{window,cond,\theta} = U \cdot A \cdot (T_{outdoor,\theta} - T_{indoor})$$
{{< /formula >}}

Пример для часа 13 (1 ч, пиковая наружная температура):
$$Q_{window,cond,13} = 1,70 \times 11,1 \times (32,8 - 23,9) = 168,5 \text{ кДж/ч}$$

Теплопроводность окна 100% конвективное (немедленная охлаждающая нагрузка).

### Этап 4: Солнечное тепловое поступление окна

{{< formula display="true" >}}
$$Q_{solar,\theta} = A \cdot SHGC \cdot IAC \cdot I_{solar,\theta}$$
{{< /formula >}}

Пример для часа 12:
$$Q_{solar,12} = 11,1 \times 0,40 \times 0,65 \times 840 = 2425 \text{ кДж/ч}$$

Солнечное тепловое поступление 100% радиационное (применяет RTS для временного запаздывания).

### Этап 5: Тепловое поступление от освещения

{{< formula display="true" >}}
$$Q_{lights} = 450 \text{ Вт} \times 3,6 = 1620 \text{ кДж/ч}$$
{{< /formula >}}

Часы 7-18 (7 ч - 18 ч): 1620 кДж/ч
Другие часы: 0 кДж/ч

Для встроенных LED светильников: 60% радиационное, 40% конвективное.

### Этап 6: Тепловое поступление от оборудования

На рабочее место: 150 Вт (компьютер) + 50 Вт (монитор) = 200 Вт
Всего: $4 \times 200 = 800$ Вт = 2880 кДж/ч

С коэффициентом разнообразия 0,5: $2880 \times 0,5 = 1440$ кДж/ч

Часы 8-17 (8 ч - 17 ч): 1440 кДж/ч
Другие часы: 0 кДж/ч

Офисное оборудование: 10% радиационное, 90% конвективное.

### Этап 7: Тепловое поступление от людей

4 человека, сидячая офисная работа:
- Явное: $4 \times 69,4 = 277,6$ Вт = 999 кДж/ч
- Скрытое: $4 \times 55,4 = 221,6$ Вт = 798 кДж/ч

Часы 8-17: Полная занятость
Другие часы: 0

Явное от людей: 60% радиационное, 40% конвективное.

### Этап 8: Нагрузка вентиляции

Наружный воздух: 60 CFM = 1,7 м³/с

Явная нагрузка при часе 13:
{{< formula display="true" >}}
$$Q_{vent,sensible} = 1,23 \times 1,7 \times (32,8 - 23,9) = 18,7 \text{ кВт} = 67,3 \text{ кДж/ч}$$
{{< /formula >}}

Для скрытой нагрузки, определите коэффициенты влажности:
- Наружная (32,8°C БТ, 23,3°C МТ): ω₀ = 0,0118 кг/кг
- Внутренняя (23,9°C, 50% ОВ): ω_i = 0,0095 кг/кг

Скрытая нагрузка:
{{< formula display="true" >}}
$$Q_{vent,latent} = 3010 \times 1,7 \times (11,8 - 9,5) \times 10^{-3} = 11,8 \text{ кВт} = 42,5 \text{ кДж/ч}$$
{{< /formula >}}

Нагрузки вентиляции 100% конвективные (немедленная охлаждающая нагрузка).

### Этап 9: Примените радиационный временной ряд

Для средней конструкции, периметральная зона, обращённая на юг, используйте коэффициенты RTS:

{{< table >}}
| Час | RTF_0 | RTF_1 | RTF_2 | RTF_3 | RTF_4 |
|------|-------|-------|-------|-------|-------|
| | 0,37 | 0,20 | 0,13 | 0,09 | 0,06 |
{{< /table >}}

(Дополнительные часы с меньшими коэффициентами опущены для краткости)

Для каждого компонента радиационного теплового поступления в каждый час, примените:
{{< formula display="true" >}}
$$Q_{cooling,\theta} = \sum_{j=0}^{n} Q_{radiant,\theta-j} \cdot RTF_{j}$$
{{< /formula >}}

**Пример расчёта солнечного поступления при часе 14 (2 ч):**

Радиационные солнечные поступления:
- Час 14: 2432 кДж/ч
- Час 13: 2651 кДж/ч
- Час 12: 2425 кДж/ч
- Час 11: 2395 кДж/ч
- Час 10: 2217 кДж/ч

Охлаждающая нагрузка от солнечного при часе 14:
{{< formula display="true" >}}
\begin{align}
Q_{solar,cooling,14} &= 2432 \times 0,37 + 2651 \times 0,20 \\
&\quad + 2425 \times 0,13 + 2395 \times 0,09 + 2217 \times 0,06 + \ldots \\
&= 900 + 530 + 315 + 216 + 133 + \ldots \\
&= 2094 \text{ кДж/ч}
\end{align}
{{< /formula >}}

Отметим, что 2432 кДж/ч мгновенного солнечного поступления при часе 14 становится только 2094 кДж/ч охлаждающей нагрузки из-за эффектов накопления в тепловой массе, захватываемых методом RTS.

### Этап 10: Общие почасовые охлаждающие нагрузки

Суммируйте все компоненты (конвективные немедленно + радиационные отложенные) для каждого часа:

{{< table >}}
| Час | Стена | Окно кондукция | Солнечное | Освещение | Оборуд. | Люди явное | Люди скрытое | Вент явное | Вент скрытое | Всего |
|------|------|-------------|-------|---------|-------|-------------|------------|-----------|----------|-------|
| 8 | 62 | 64 | 1067 | 405 | 1296 | 333 | 798 | 144 | 42,5 | 4211 |
| 9 | 101 | 127 | 1462 | 405 | 1296 | 333 | 798 | 239 | 42,5 | 4803 |
| 10 | 143 | 177 | 1823 | 405 | 1296 | 333 | 798 | 335 | 42,5 | 5352 |
| 11 | 172 | 209 | 2107 | 405 | 1296 | 333 | 798 | 403 | 42,5 | 5265 |
| 12 | 195 | 241 | 2275 | 405 | 1296 | 333 | 798 | 448 | 42,5 | 5633 |
| 13 | 216 | 257 | 2327 | 405 | 1296 | 333 | 798 | 461 | 42,5 | **5535** |
| 14 | 210 | 257 | 2282 | 405 | 1296 | 333 | 798 | 461 | 42,5 | 5484 |
| 15 | 194 | 241 | 2141 | 405 | 1296 | 333 | 798 | 448 | 42,5 | 5398 |
| 16 | 167 | 225 | 1929 | 405 | 1296 | 333 | 798 | 430 | 42,5 | 5225 |
| 17 | 132 | 192 | 1668 | 405 | 1296 | 333 | 798 | 403 | 42,5 | 5269 |
| 18 | 103 | 128 | 1377 | 216 | 0 | 0 | 0 | 285 | 0 | 2109 |
{{< /table >}}

(Значения показаны в кДж/ч; некоторые компоненты объединены в таблице для ясности)

**Пиковая охлаждающая нагрузка: 5635 кДж/ч при 13 ч (1 ч)**

Разбор:
- Явная: 4266 кДж/ч
- Скрытая: 1369 кДж/ч
- SHR: 0,76

### Этап 11: Выбор оборудования

Охлаждающая нагрузка зоны: 5635 кДж/ч = 1,56 кВт

Это будет требуемая мощность для VAV ящика, вентиляторного доводчика или зонального RTU, обслуживающего это помещение.

**Ключевые наблюдения:**

1. Пиковая нагрузка происходит при 13 ч (1 ч), на один час позже пика солнечной радиации (полдень) из-за эффектов тепловой массы, захватываемых методом RTS.

2. Вентиляционная скрытая нагрузка (1369 кДж/ч) преобладает в течение занятых часов, представляя 35% от общей нагрузки. Это характерно для влажного летнего климата Чикаго.

3. Солнечное поступление через окна на юг, даже с низкоэмиссионным остеклением и внутренними жалюзи, представляет самый большой единственный компонент (2327 кДж/ч при пике).

4. Средняя конструкция снижает и отсрочивает пиковые нагрузки по сравнению с лёгкой конструкцией, которая показала бы пики охлаждающей нагрузки, ближе к времени пика солнечной радиации.

## Расчёты отопительной нагрузки

Отопительные нагрузки следуют более простым процедурам расчёта чем охлаждающие нагрузки, потому что:
- Солнечные поступления и эффекты тепловой массы работают в пользу (снижают отопительную нагрузку)
- Расчётное условие представляет установившееся состояние (самый холодный час, нет солнца)
- Нет скрытой нагрузки (увлажнение обрабатывается отдельно, если требуется)
- Внутренние источники кредитованы против теплопотерь

### Базовое уравнение отопительной нагрузки

{{< formula display="true" >}}
$$Q_{heating} = Q_{envelope} + Q_{infiltration} - Q_{internal}$$
{{< /formula >}}

Где:
- $Q_{envelope}$ = потери теплопередачи через ограждение
- $Q_{infiltration}$ = потери тепла от утечки воздуха
- $Q_{internal}$ = внутренние тепловые поступления (освещение, оборудование, люди)

### Теплопотери ограждения

Для каждого элемента здания:
{{< formula display="true" >}}
$$Q_{envelope} = U \cdot A \cdot (T_{indoor} - T_{outdoor,design})$$
{{< /formula >}}

Используйте ASHRAE 99,6% зимнюю расчётную температуру (температура, превышаемая 99,6% часов годично, представляющая очень холодные, но не экстремальные условия).

{{< table >}}
| Местоположение | 99,6% расчётная температура (°C) | 99% расчётная температура (°C) |
|----------|------------------------|----------------------|
| Миннеаполис, MN | -26,7 | -11,1 |
| Чикаго, IL | -15,6 | -8,9 |
| Нью-Йорк, NY | -7,2 | -3,3 |
| Денвер, CO | -9,4 | -2,8 |
| Атланта, GA | -5,6 | -3,3 |
{{< /table >}}

### Теплопотери при инфильтрации

{{< formula display="true" >}}
$$Q_{infiltration} = 1,23 \cdot \dot{V} \cdot (T_{indoor} - T_{outdoor})$$
{{< /formula >}}

Где $\dot{V}$ в м³/с и температуры в °C.

Зимние скорости инфильтрации обычно превышают летние из-за:
- Большей внутренней-внешней разницы температур (эффект стека)
- Более выраженных ветровых эффектов
- Сокращения строительного ограждения, создающего дополнительные щели

Примените зимний коэффициент инфильтрации: 1,2-1,5 раз летняя скорость инфильтрации.

### Кредит внутреннего тепловыделения

Во время занятых часов, кредитуйте внутренние источники против отопительной нагрузки:

{{< formula display="true" >}}
$$Q_{net,heating} = Q_{envelope} + Q_{infiltration} - (Q_{lights} + Q_{equipment} + Q_{people,sensible})$$
{{< /formula >}}

Для незанятого расчётного условия (ночное понижение температуры), внутренние источники равны нулю.

Большинство жилых и некоторые коммерческие расчёты отопительной нагрузки используют незанятые условия (нет кредита внутреннего выделения) для консервативного размера.

### Разработанный пример 3: Отопительная нагрузка жилого дома

Используя тот же жилой дом Феникса из примера 1, рассчитайте отопительную нагрузку для расчётного условия:
- Наружная: 1,7°C (99,6% расчётная температура Феникса)
- Внутренняя: 21,1°C
- Нет солнца (ночное расчётное условие)
- Незанято (нет кредита внутреннего выделения)

**Теплопотери ограждения:**

Стены:
$$Q_{wall} = 1,98 \times 100,5 \times (21,1 - 1,7) = 3831 \text{ кДж/ч}$$

Потолок:
$$Q_{ceiling} = 0,107 \times 148,8 \times (21,1 - 1,7) = 308 \text{ кДж/ч}$$

Окна:
$$Q_{window} = 2,75 \times 18,6 \times (21,1 - 1,7) = 995 \text{ кДж/ч}$$

Пол (плита на грунте, периметр):

Для неутепленной плиты, периметр = 48,8 м:
$$Q_{floor} = F_{2} \times P \times (T_{indoor} - T_{outdoor,design})$$

Где $F_2$ = 3,87 Вт/м·К для неутепленной плиты (значение ASHRAE):
$$Q_{floor} = 3,87 \times 48,8 \times (21,1 - 1,7) = 3633 \text{ кДж/ч}$$

**Теплопотери при инфильтрации:**

Зимняя инфильтрация (применить коэффициент 1,3 к летней скорости):
$$\dot{V}_{inf,winter} = 125 \text{ м}^3\text{/ч} \times 1,3 = 162,5 \text{ м}^3\text{/ч} = 0,0451 \text{ м}^3\text{/с}$$

{{< formula display="true" >}}
$$Q_{infiltration} = 1,23 \times 0,0451 \times (21,1 - 1,7) = 1,06 \text{ кВт} = 3816 \text{ кДж/ч}$$
{{< /formula >}}

**Общая отопительная нагрузка:**

{{< table >}}
| Компонент | Теплопотери (кДж/ч) |
|-----------|------------------|
| Стены | 3831 |
| Потолок | 308 |
| Окна | 995 |
| Пол | 3633 |
| Инфильтрация | 3816 |
| **Всего** | **12583** |
{{< /table >}}

Отопительная нагрузка: 12583 кДж/ч

Отметим, что отопительная нагрузка (12583 кДж/ч) значительно меньше охлаждающей нагрузки (35595 кДж/ч) для этого жилого дома Феникса. Эта климатическая характеристика управляет выбором оборудования в сторону охлаждающе-оптимизированных тепловых насосов, а не отопительно-оптимизированных печей.

## Заключение

Расчёты тепловой нагрузки HVAC формируют основу проектирования системы, прямо влияя на выбор оборудования, энергетическую производительность и комфорт людей. Точные расчёты требуют:

1. Понимания фундаментальных механизмов теплопередачи (теплопроводность, конвекция, излучение)
2. Различения явных и скрытых нагрузок
3. Применения соответствующих методов расчёта (Manual J для жилых, RTS для коммерческих)
4. Учёта всех компонентов нагрузки (ограждение, солнечное, внутренние источники, вентиляция)
5. Признания эффектов тепловой массы и временных запаздываний
6. Надлежащего применения коэффициентов разнообразия
7. Использования надлежащих расчётных условий из климатических данных ASHRAE

Современные строительные энергокоды всё больше требуют подробных расчётов нагрузок для демонстрации соответствия требованиям энергоэффективности. Программные инструменты реализуют методы ASHRAE (особенно RTS) для коммерческих зданий, в то время как стандартизированные таблицы служат жилым приложениям, используя Manual J.

Переход от простых установившихся методов (ранний Manual J, CLTD/CLF) к динамическим почасовым методам (RTS, TFM) отражает улучшенное понимание тепловой физики здания и возросшую вычислительную мощность. Эти строгие методы позволяют правильный размер оборудования, избегая расхода энергии и проблем комфорта, связанных с избыточным размером, которая характеризовала прошлую практику.

Надлежащий расчёт нагрузки представляет инженерный фундамент, который отделяет профессиональное проектирование HVAC от приблизительного применения практических правил. Время, инвестированное в тщательный анализ нагрузок, возвращается выгодами на протяжении всего периода эксплуатации здания через улучшенный комфорт, снижение потребления энергии и оптимальную производительность оборудования.

## Ссылки

- ASHRAE Handbook - Fundamentals (2021), Chapter 18: Nonresidential Cooling and Heating Load Calculations
- ASHRAE Handbook - Fundamentals (2021), Chapter 19: Residential Cooling and Heating Load Calculations
- ACCA Manual J: Residential Load Calculation (8th Edition)
- ASHRAE Standard 62.1: Ventilation for Acceptable Indoor Air Quality
- Spitler, J.D. and Fisher, D.E. (1999). On the relationship between the radiant time series and transfer function methods for design cooling load calculations. HVAC&R Research, 5(2), 125-138.
- Pedersen, C.O., Fisher, D.E., and Liesen, R.J. (1997). Development of a heat balance procedure for calculating cooling loads. ASHRAE Transactions, 103(2), 459-468.
