---
title: "Характеристика климата – продвинутый уровень"
aliases: ["Характеристика климата – продвинутый уровень"]
description: "Методы продвинутого анализа климата для проектирования HVAC, включая градусо-дни, методы бинов, типовые метеорологические годы и источники климатических данных для энергетического моделирования."
weight: 9
---

## Основы анализа климата

Характеризация климата обеспечивает необходимые исходные данные для расчета нагрузок HVAC, энергетического моделирования и выбора оборудования путём количественной оценки температуры, влажности, солнечного излучения и ветровых паттернов на участках проекта. Помимо простых условий проектирования для расчета максимальных нагрузок, комплексный анализ климата обеспечивает прогноз годового потребления энергии, оценку пассивных стратегий проектирования и оптимизацию работы систем для фактических погодных условий, а не упрощённых дней проектирования.

Статистическое представление климатических данных балансирует конкурирующие потребности в вычислительной простоте, физической точности и представлении вариативности год от года. Отдельные условия проектирования подходят для расчетов максимальной нагрузки, но не могут характеризовать годовое потребление энергии. Полные почасовые данные о погоде за 8760 часов обеспечивают наиболее точное энергетическое моделирование, но требуют значительных вычислительных усилий. Промежуточные методы, включая анализ бинов и градусо-дни с переменной базой, обеспечивают приемлемую точность с умеренной сложностью для многих приложений.

## Методы расчёта градусо-дней

Градусо-дни отопления и охлаждения количественно определяют кумулятивную разницу температуры между наружными условиями и внутренним установленным значением в течение определённых периодов времени, обычно рассчитываемые ежедневно, а затем суммируемые в месячные или годовые итоги. Градусо-дни отопления (HDD) накапливаются, когда температура наружного воздуха падает ниже точки баланса (обычно 18,3 °C), а градусо-дни охлаждения (CDD) накапливаются выше точки баланса. Традиционная база 18,3 °C отражает здания с умеренными внутренними теплоотделениями, где отопление требуется ниже температуры наружного воздуха 18,3 °C даже без термостатного снижения.

Традиционный метод расчёта градусо-дней использует среднесуточную температуру (среднее значение максимальной и минимальной) в сравнении с базовой температурой. Для каждого дня: HDD = max(0, T_base − T_mean) и CDD = max(0, T_mean − T_base). Месячные и годовые итоги суммируют ежедневные значения. День со средней температурой 4,4 °C накапливает 13,9 градусо-дней отопления при базовой температуре 18,3 °C. Суммирование в течение сезона отопления обеспечивает индекс, пропорциональный сезонному потреблению тепловой энергии для зданий с аналогичными характеристиками.

Методы градусо-дней обеспечивают разумную оценку энергии для зданий, в которых преобладают тепловые потери через ограждающие конструкции с минимальными внутренними теплоотделениями и постоянными установками. Корреляция между годовым потреблением энергии и градусо-днями обеспечивает сравнительный анализ, анализ счетов за коммунальные услуги и предварительные оценки экономии энергии от улучшений ограждающих конструкций. Точность снижается для зданий с высокими внутренними теплоотделениями, значительными солнечными нагрузками или изменяющимися графиками, когда простая корреляция с наружной температурой становится неверной.

Градусо-дни с переменной базой расширяют традиционные методы путём расчёта градусо-дней относительно специфичных для здания базовых температур, определяемых на основе фактических данных потребления энергии. Регрессионный анализ месячных счетов за коммунальные услуги в сравнении с месячными градусо-днями при различных базовых температурах выявляет базовую температуру, дающую наилучшую корреляцию. Эта температура баланса отражает наружную температуру, ниже которой требуется отопление, с учётом внутренних теплоотделений, солнечных нагрузок и тепловых характеристик здания.

## Данные типовых метеорологических лет

Наборы данных типовых метеорологических лет (TMY) представляют типовые, а не средние климатические условия для мест путём выбора отдельных типовых месяцев из долгосрочных исторических записей и объединения их в представительные годовые наборы данных. Наборы данных TMY3, используемые в настоящее время для энергетического моделирования в Соединённых Штатах, содержат почасовые значения солнечного излучения, температуры, влажности, скорости ветра и других метеорологических параметров, полученные из национальной базы данных по солнечному излучению за период 1976–2005 годов.

Процесс выбора месяцев выявляет месяцы с функциями кумулятивного распределения суточного солнечного излучения и температуры, наиболее близкие к долгосрочным кумулятивным распределениям. Этот подход сохраняет реалистичные краткосрочные погодные паттерны и взаимокорреляции переменных, одновременно обеспечивая, что выбранный год представляет типовые долгосрочные условия без экстремальных погодных событий, смещающих результаты. Полученный набор данных обеспечивает моделирование энергии здания час за часом, захватывая суточные и сезонные колебания нагрузки в течение статистически репрезентативного года.

Ограничения данных TMY включают неспособность представить вариативность года от года, которая может значительно повлиять на здания с чувствительными к погоде нагрузками или системами возобновляемой энергии. Конструкция типового года может объединять месяцы из разных календарных лет, создавая случайные разрывы в плавной прогрессии погоды. Альтернативные наборы данных, включая файлы действительных метеорологических лет (AMY), представляют определённые исторические годы, позволяя оценить вариативность производительности в течение нескольких лет или сравнить с измеренными данными производительности здания.

## Анализ методом бинов

Методы бинирования температуры группируют часы года по диапазонам наружной температуры (бины), подсчитывая количество часов в каждом бине и вычисляя нагрузки и потребление энергии при репрезентативных температурах бина. Типовая ширина бина в 2,8 °C создаёт приблизительно 20–25 бинов, охватывающих полный диапазон температур от ниже −17,8 °C до выше 37,8 °C в зависимости от климата. Распределение занятости бинов выявляет климатические характеристики, включая годовое распределение температуры и частоту экстремальных условий.

Расчёты нагрузки при каждой температуре бина определяют соответствующую требуемую энергию отопления или охлаждения, умноженную на часы занятости бина для получения потребления энергии в этом диапазоне температур. Суммирование по всем бинам обеспечивает общее годовое потребление энергии. Метод учитывает изменение ёмкости оборудования и эффективности с наружной температурой, обеспечивая более точный прогноз энергии, чем простые методы градусо-дней, требуя при этом существенно меньших вычислений, чем полное почасовое моделирование.

Методы бинов подходят для анализа энергии систем, производительность которых в основном зависит от наружной температуры воздуха, включая комплектные оборудование DX с охлаждаемыми наружным воздухом конденсаторами, тепловые насосы с воздушным источником и конечное оборудование с постоянными внутренними нагрузками. Ограничения включают неспособность моделировать эффекты солнечного излучения, варьирующиеся независимо от температуры, эффекты времени отклика тепловой массы и взаимодействия нагрузок с условиями предыдущих часов. Модифицированные методы бинов включают сопутствующие температуры мокрого термометра, бины солнечного излучения и бины времени суток для повышения точности.

## Данные солнечного излучения

Данные солнечного излучения, необходимые для точного расчёта охлаждающих нагрузок, состоят из прямого луча, рассеянного неба и компонентов, отражённых от земли, варьирующихся почасово в течение дня и сезонно в течение года. Наборы данных TMY включают глобальное горизонтальное излучение (общее излучение на горизонтальную поверхность), прямое нормальное излучение (лучевое излучение, перпендикулярное лучам солнца) и рассеянное горизонтальное излучение, измеренные в каждом месте. Программное обеспечение для расчёта нагрузки преобразует эти измерения в падающее излучение на поверхности произвольной ориентации и наклона, используя расчёты положения солнца и геометрию углов видимости.

Модели солнечного излучения при ясном небе предсказывают теоретическое максимальное излучение при безоблачных условиях для любых даты, времени и местоположения на основе параметров прозрачности атмосферы. Модель ясного неба устанавливает профили солнечного излучения дня проектирования для расчётов максимальной охлаждающей нагрузки, когда фактические облачные условия снизили бы нагрузки ниже максимума. Модель ясного неба ASHRAE или уравнения безоблачного радиационного излучения ASCE обеспечивают эти прогнозы для целей расчёта нагрузки.

## Скорость и направление ветра

Данные о ветре влияют на охлаждающие нагрузки через темпы инфильтрации ограждающих конструкций, потенциал естественного охлаждения вентиляцией и изменение коэффициентов теплопередачи на внешних поверхностях. Средние скорости ветра показывают суточные паттерны с более высокими дневными скоростями и сезонными колебаниями с общей тенденцией более высоких зимних ветров. Распределения направления ветра выявляют преобладающие ветры, информирующие проектирование естественной вентиляции, ориентацию внешнего затенения и оптимизацию ориентации здания.

Скорости ветра на поверхности, измеренные на метеорологических станциях, требуют корректировки по высоте здания и воздействию рельефа местности. Степенной закон профиля ветра связывает скорость ветра на высоте z со скоростью ссылки на высоте z_ref: V(z) = V(z_ref) × (z/z_ref)^α, где показатель степени α варьируется от 0,15 для открытой местности до 0,35 для городских сред. Надлежащая корректировка скорости ветра значительно влияет на расчёты инфильтрации и вентиляционной нагрузки для высоких зданий, где скорости ветра существенно превышают измерения на уровне земли.

## Прогнозы изменения климата

Будущие прогнозы климата из моделей глобальной циркуляции информируют решения о проектировании зданий со сроком службы 30–50 лет, которые, вероятно, будут испытывать условия, отличающиеся от исторических климатических записей. Прогнозируемое потепление на 1,1–3,3 °C к середине века в зависимости от сценариев выбросов парниковых газов будет смещать баланс отопления и охлаждения, увеличивать пиковые охлаждающие нагрузки и годовую энергию охлаждения, одновременно снижая требования к отоплению. Проектирование устойчивости здания требует учёта будущих климатических сценариев, выходящих за рамки исторических данных.

Некоторые энергетические коды и программы рейтинга теперь требуют моделирования прогнозируемыми типовыми метеорологическими годами будущего, разработанными путём морфирования текущих наборов данных TMY с прогнозами климатических моделей. Модифицированные файлы погоды сохраняют пространственные паттерны и краткосрочную вариативность при одновременном смещении значений температуры, влажности и излучения в соответствии с климатическими прогнозами. Этот подход обеспечивает оценку надёжности проектирования во всех правдоподобных будущих климатических сценариях, выявляя адаптации, необходимые для поддержания производительности при смещении климата.

## Источники данных и качество

Национальный центр климатических данных NOAA обеспечивает комплексные данные о погоде в США, включая условия проектирования, файлы TMY и исторические почасовые данные. Справочник ASHRAE—Fundamentals, Раздел 14, компилирует условия проектирования для глобальных мест, полученные из наблюдений на станциях. Международные источники данных, включая Всемирную метеорологическую организацию, Meteonorm и национальные метеорологические службы, обеспечивают охват мест, не имеющих данных правительства США.

Качество данных варьируется по месторасположению в зависимости от приборов станции, обслуживания и непрерывности наблюдений. Городские локации в целом имеют лучшее покрытие и качество данных, чем удалённые регионы. Периоды отсутствующих данных, ошибки приборов и перемещения станций требуют процедур контроля качества и заполнения пробелов для создания непрерывных наборов данных. Специалисты по энергетическому моделированию должны проверить разумность и согласованность данных с региональными климатическими паттернами перед использованием незнакомых наборов данных, чтобы избежать распространения ошибок через расчёты энергии.
