---
title: "Источники климатических данных"
aliases: ["Источники климатических данных"]
weight: 3
description: "Обзор основных источников климатических данных для проектирования ОВК-систем: ASHRAE, TMY, спутниковые данные, NOAA и локальные сети метеостанций."
---
## Обзор

Точное определение параметров наружного климата является критическим этапом проектирования систем отопления, вентиляции и кондиционирования воздуха (ОВК). Климатические данные определяют тепловые нагрузки на здание, потребление энергии, производительность оборудования и, в конечном счёте, долгосрочную экономическую целесообразность проекта. Выбор правильного источника данных обеспечивает достоверность расчётов в соответствии с ASHRAE Handbook — Fundamentals и международными стандартами ISO 15927-4, ISO 12111.

Климатические данные включают температуру воздуха, относительную влажность, радиацию (прямую и рассеянную), скорость и направление ветра, атмосферное давление, осадки и другие параметры, собираемые с частотой от часовых до суточных интервалов. Современные источники варьируются от исторических записей метеостанций до спутниковых наблюдений и реанализов глобальных атмосферных моделей, каждый из которых имеет свои преимущества и ограничения по точности, пространственному разрешению и доступности.

## Физические принципы и значимость

Расчёт энергетических характеристик здания и потребления ОВК основывается на энергетическом балансе:

$$Q_{\text{heat}} = U \cdot A \cdot (T_{\text{in}} - T_{\text{out}}) + Q_{\text{sol}} + Q_{\text{occ}} + Q_{\text{vent}}$$

где:
- $U$ — коэффициент теплопередачи ограждающих конструкций, Вт/(м²·К);
- $A$ — площадь поверхности, м²;
- $T_{\text{in}}, T_{\text{out}}$ — внутренняя и наружная температура, °C;
- $Q_{\text{sol}}$ — поглощённая солнечная радиация, Вт;
- $Q_{\text{occ}}$ — внутренние теплоизбытки, Вт;
- $Q_{\text{vent}}$ — потери тепла в результате вентиляции, Вт.

Для расчётов влажности и кондиционирования требуются данные о влагосодержании наружного воздуха, которое определяется по абсолютной влажности или точке росы, вычисляемых из температуры и относительной влажности согласно психрометрическим соотношениям (ASHRAE Handbook, 2021).

## Основные источники климатических данных

### Климатические проектные данные ASHRAE

ASHRAE (American Society of Heating, Refrigerating and Air-Conditioning Engineers) публикует справочные климатические данные в виде расчётных параметров, включённых в ASHRAE Handbook — Fundamentals (издание 2021). Данные охватывают более 5500 локаций по всему миру и включают:

- **Экстремальные проектные условия** (99,6 % и 99 %): температура сухого термометра, влажность, скорость ветра на основе многолетней статистики;
- **Средние условия сезонов охлаждения и отопления**: средние дневные максимумы, минимумы, среднее влагосодержание;
- **Средние условия ясного неба**: прямая и рассеянная солнечная радиация.

Предельные параметры используются для расчёта максимальных нагрузок и выбора производительности оборудования в соответствии с методикой ASHRAE 90.1 (энергетический стандарт зданий). Данные находятся в открытом доступе на сайте ASHRAE и интегрированы в распространённые программы моделирования (EnergyPlus, DesignBuilder).

### Типичный метеорологический год (TMY) и TMY3

**Типичный метеорологический год (TMY, Typical Meteorological Year)** — это синтезированный набор почасовых данных за 12 месяцев, составленный из реальных наблюдений нескольких лет (обычно 10–30 лет) таким образом, чтобы статистические характеристики совпадали с многолетними средними. Методика TMY разработана в США и позднее адаптирована в других странах.

**TMY3** — обновленный формат (с 2008 г.), включающий почасовые значения:
- температуры сухого термометра и точки росы, °C;
- атмосферного давления, кПа;
- абсолютной влажности или относительной влажности, %;
- горизонтальной освещённости, скорости ветра (на высоте 10 м), м/с;
- прямой и рассеянной солнечной радиации, Вт/м²;
- облачности, видимости.

Файлы TMY3 широко применяются для моделирования ежегодного энергопотребления в программах EnergyPlus, TRNSYS, ESP-r. Точность TMY в диапазоне ±5–10 % для годовых энергобалансов (в зависимости от климатической зоны) позволяет их использовать для оптимизации энергоэффективности в соответствии с LEED, BREEAM, ISO 52000.

### Данные NOAA (National Oceanic and Atmospheric Administration)

NOAA (США) публикует исторические наблюдения со своей сети наземных метеостанций, в том числе ASTER (Automated Surface Observing System) и METAR (Meteorological Aerodrome Report). Доступ к архивам через:

- **NOAA NCEI (National Centers for Environmental Information)**: полные наборы ежечасных данных, облачности, осадков, скорости ветра;
- **Global Historical Climatology Network (GHCN)**: суточные данные по температуре, осадкам для 90 000+ станций мира.

Точность: суточная температура ±0,5–1,0 °C, суточные осадки ±2–5 %. Данные используются в качестве источника для построения TMY и служат основой для локальной калибровки климатических моделей на уровне конкретной местности.

### Спутниковые климатические данные

Современные спутниковые системы (MODIS, LANDSAT, Sentinel, GOES) предоставляют:

- **Радиационные данные**: прямую, рассеянную и суммарную солнечную радиацию с разрешением 1–4 км, Вт/м²;
- **Облачность и индекс ясного неба**: оценка прозрачности атмосферы;
- **Температура поверхности земли**: важна для оценки микроклимата в городских районах (эффект теплового острова).

Базы как MERRA-2 (Modern Era Retrospective Reanalysis, NOAA/NASA) и CAMS (Copernicus Atmosphere Monitoring Service, Европа) объединяют спутниковые наблюдения с модельными данными, обеспечивая полные почасовые профили на глобальной сетке 0,25°–0,5° (примерно 25–50 км по горизонтали). Ограничение: облака затрудняют определение прямой радиации под облаком; требуется постобработка для отделения компонент.

### Локальные сети метеостанций

Автоматические метеостанции (AMC, AWS — Automatic Weather Stations) развёртываются:

- **На уровне объектов**: встроенные датчики в системы BMS зданий, фасады, кровли;
- **В сетях городского мониторинга**: интеграция с городскими IoT-сетями, сбор данных в реальном времени через сотовые/LoRaWAN каналы;
- **В аэропортах и промышленных объектах**: высокоточная метрология (точность до ±0,1 °C, ±1 % влажности).

Преимущество — высочайшая локальная точность и возможность учёта микроклиматических эффектов (ветрозащита, окружающие здания, рельеф). Недостаток — затраты на развёртывание и содержание, а также короткий исторический горизонт (обычно 1–10 лет).

### Международные базы климатических данных

| Источник | Охват | Разрешение | Формат | Применение |
|----------|-------|-----------|--------|-----------|
| **ASHRAE 2021** | 5500+ объектов | Месячные + экстремумы | XLSX, IDD | Проектные условия, нормативные расчёты |
| **TMY3 (PVWATTS)** | ~1000 (США) | Почасовые данные | CSV, EPW | Моделирование годового энергопотребления |
| **IWEC (International Weather for Energy Calculations)** | 600+ объектов (глобально) | Почасовые | EPW | Международные проекты, LEED/BREEAM |
| **METEONORM** | 8200+ станций | Синтезированные почасовые | BIN, TRY | ТРНСИС, специализированные расчёты |
| **MERRA-2 / CAMS** | Глобально (0,5° сетка) | 1 час | NetCDF, GRIB | Климатические исследования, ветроэнергетика |
| **Национальные архивы (РФ)** | 1700+ WMO-станций | Суточные, иногда почасовые | Текст, CSV | Расчёты по ГОСТ 30494 и СП 50.13330 |

## Методика выбора источника данных

При выборе источника рекомендуется следующий приоритет:

1. **Для нормативных расчётов энергоэффективности** (LEED, BREEAM, ISO 52000): использовать IWEC, ASHRAE или официальные национальные наборы TMY (для РФ — данные Гидрометцентра с почасовой информацией где доступны).

2. **Для детального моделирования TRNSYS, EnergyPlus**: применять EPW-файлы (формат EnergyPlus Weather) с полным годовым профилем, включая прямую/рассеянную радиацию.

3. **Для климатических зон с ограниченной наземной сетью**: комбинировать спутниковые данные MERRA-2, CAMS с ближайшей метеостанцией (коррекция на высоту по адиабатическому градиенту ~0,6 °C/100 м для температуры).

4. **Для микроклиматических исследований и оптимизации**: развёртывать локальные АМС на период не менее одного сезона (минимум 3–6 месяцев для валидации моделей).

## Стандарты и нормативные документы

- **ASHRAE Handbook — Fundamentals (2021)**: климатические проектные параметры, методология экстремальных условий.
- **ISO 15927-4:2005**: климатические данные для расчёта энергопотребления зданий.
- **ISO 52000-1:2017** (EN ISO 52000-1): методология оценки энергетических характеристик зданий.
- **ГОСТ 30494-2011** (с изм. 2022): параметры микроклимата жилых и общественных зданий.
- **СП 50.13330.2012** (актуал. редакция СНиП 23-02-2003): тепловая защита зданий.
- **СП 60.13330.2020** (актуал. СНиП 35-01-2001): архитектурная климатология и биоклиматология населённых мест.

## Практические рекомендации

### Типовые точности данных

- **Наземные метеостанции WMO**: ±0,5 °C (температура), ±3 % отн. вл. (влажность), ±5 % (солнечная радиация);
- **TMY-синтезированные данные**: ±1,0 °C (температура), погодные события (дождь, град) могут быть менее точны;
- **Спутниковая радиация (MERRA-2)**: ±10–15 % (ясное небо), ±20–30 % (облачные условия);
- **Локальные АМС (высокоточные)**: ±0,1 °C, ±1–2 % влажности (при надлежащем обслуживании).

### Диапазоны климатических параметров по ASHRAE

Для холодного климата (отопление):
- Проектная температура сухого термометра, 99 %: –15…–5 °C;
- Среднемесячный минимум января: –20…–10 °C.

Для тёплого климата (охлаждение):
- Проектная температура, 1 %: +30…+40 °C;
- Среднемесячный максимум июля/августа: +25…+35 °C.

Солнечная радиация на горизонтальную поверхность (при ясном небе):
- Максимум прямой компоненты (полдень, летний солнцестояние): 800–1000 Вт/м²;
- Среднегодовая суммарная: 3500–5500 кВт·ч/(м²·год) в зависимости от широты и облачности.

### Рекомендуемые диапазоны значений для ОВК-расчётов

| Параметр | Единица | Холодный климат | Умеренный климат | Жаркий климат |
|----------|---------|-----------------|------------------|---------------|
| $T_{\text{проект}}$ (зима, 99,6 %) | °C | –20…–10 | –10…0 | 0…+10 |
| $T_{\text{проект}}$ (лето, 1 %) | °C | +25 | +28…+30 | +35…+42 |
| $\Delta T$ (суточный ход) | K | 10…15 | 12…18 | 15…25 |
| Относительная влажность (проект) | % | 40…60 | 30…80 | 20…70 |

### Типичные ошибки

1. **Использование только экстремальных условий ASHRAE** без учёта частоты их повторения: приводит к завышению холодопроизводительности и переинвестированию в оборудование.

2. **Применение устаревших данных TMY (90-е годы)** без учёта климатических сдвигов: средняя температура в России выросла на 0,4–0,6 °C за последние 30 лет, что влияет на годовые энергозатраты.

3. **Игнорирование локальных микроклиматических эффектов**: теплый остров в городах может повысить температуру на 3–5 °C относительно аэропорта.

4. **Недостаточная обработка пропусков данных**: интерполяция без коррекции может исказить рассчитанные суточные ходы влажности и солнечной радиации.

Для критичных проектов рекомендуется проводить кросс-верификацию данных из нескольких источников и выполнять анализ чувствительности энергетического баланса к вариациям климатических параметров (±2 °C для температуры, ±10 % для радиации).
