---
title: "Традиционные градусо-дни"
aliases: ["Традиционные градусо-дни"]
weight: 2
description: "Методология расчёта градусо-дней отопления (HDD) и охлаждения (CDD) для прогнозирования энергопотребления зданий и оценки климатических условий."
---

## Обзор

Градусо-дни (degree-days, DD) — это кумулятивная климатическая метрика, характеризующая суммарное отклонение средней суточной температуры от установленной базовой температуры за определённый период (сутки, месяц, сезон, год). Концепция градусо-дней широко применяется в инженерной теплотехнике для:

- **Прогнозирования энергопотребления** на отопление и охлаждение без детального моделирования динамики здания;
- **Нормирования расхода топлива** и выполнения договорных обязательств по энергоснабжению;
- **Сравнения климатических условий** между регионами и годами;
- **Быстрой оценки** влияния погодных условий на коммунальные расходы.

Традиционные градусо-дни (в отличие от взвешенных или учитывающих солнечное излучение) используют только температурные данные и считаются де-факто стандартом в странах Северной Америки (ASHRAE) и применяются также в климатической практике Европы и России (ГОСТ Р 30494).

## Физические принципы и определения

### Базовая температура

**Базовая температура** (base temperature, $T_b$) — пороговое значение, при переходе которого через него в здании требуется запуск систем отопления или охлаждения. В классической североамериканской практике (ASHRAE) принято:

- **$T_b = 65°F = 18{,}3°C$** (универсальное значение для большинства расчётов);
- **В России**: по СП 131.13330.2020 (Строительная климатология) и ГОСТ Р 30494-2016 применяется близкое значение **18–20°C** в зависимости от типа здания и режима эксплуатации.

Выбор базовой температуры зависит от:
- типа здания (жилое, офисное, промышленное);
- уровня внутренних теплоприжимов (люди, оборудование);
- режима использования (круглосуточно, рабочие часы).

### Формулы расчёта

**Градусо-дни отопления (HDD)** за один день:
$$\text{HDD}_{\text{день}} = \max(0, T_b - T_{\text{avg}})$$

где $T_{\text{avg}}$ — средняя суточная температура наружного воздуха, °C.

**Градусо-дни охлаждения (CDD)** за один день:
$$\text{CDD}_{\text{день}} = \max(0, T_{\text{avg}} - T_b)$$

**Суммарные HDD и CDD** за период (месяц, сезон, год):
$$\text{HDD}_{\text{период}} = \sum_{i=1}^{n} \max(0, T_b - T_{\text{avg},i})$$
$$\text{CDD}_{\text{период}} = \sum_{i=1}^{n} \max(0, T_{\text{avg},i} - T_b)$$

где $n$ — количество дней в периоде.

Функция $\max(0, \ldots)$ обеспечивает, что при $T_{\text{avg}} > T_b$ величина HDD равна нулю, а при $T_{\text{avg}} < T_b$ величина CDD равна нулю.

## Компоненты и методология

### Градусо-дни отопления (HDD)

HDD отражает потребность в тепловой энергии для поддержания комфортных условий в помещении при холодном климате. Высокие значения HDD указывают на продолжительный отопительный сезон и/или низкие температуры:

- **Москва**: ~5 200 HDD/год (при $T_b = 18°C$);
- **Санкт-Петербург**: ~5 900 HDD/год;
- **Ялта**: ~1 200 HDD/год;
- **Прага**: ~4 100 HDD/год;
- **Лондон**: ~3 100 HDD/год.

### Градусо-дни охлаждения (CDD)

CDD характеризует потребность в охлаждении. Актуальны для климатов с жарким летом:

- **Москва**: ~200 CDD/год (при $T_b = 18°C$);
- **Анапа**: ~1 600 CDD/год;
- **Ашхабад**: ~4 100 CDD/год;
- **Феникс (США)**: ~3 700 CDD/год.

### Суммирование по месяцам и сезонам

На практике градусо-дни рассчитываются и архивируются по месячным периодам. Пример типичного распределения для средней полосы России:

| Месяц | HDD (°C·дни) | CDD (°C·дни) |
|-------|--------------|--------------|
| Январь | 620 | 0 |
| Апрель | 280 | 0 |
| Июль | 0 | 120 |
| Октябрь | 380 | 0 |
| **Год** | **~5 200** | **~200** |

## Применение в расчётах энергопотребления

### Корреляция с энергопотреблением

**Основное предположение**: энергопотребление здания прямо пропорционально градусо-дням при условии, что внутренние теплоприжимы и поведение пользователей остаются относительно постоянными.

**Упрощённая модель энергопотребления на отопление**:
$$Q_{\text{отоп}} = U \cdot A \cdot \text{HDD}$$

где:
- $U$ — средняя теплопередача оболочки здания, Вт/(м²·°C);
- $A$ — площадь теплопередающей поверхности, м²;
- HDD — градусо-дни за период, °C·дни.

Для более точных расчётов используется регрессионная модель:
$$E = E_0 + k_{\text{отоп}} \cdot \text{HDD} + k_{\text{охл}} \cdot \text{CDD}$$

где $E_0$ — базовое энергопотребление (внутреннее оборудование, ГВС), $k_{\text{отоп}}$, $k_{\text{охл}}$ — эмпирические коэффициенты.

### Пример расчёта

Для офисного здания площадью 5 000 м² в Москве с коэффициентом теплопередачи оболочки $U = 0{,}35$ Вт/(м²·°C):

$$Q_{\text{отоп}} = 0{,}35 \cdot 5\,000 \cdot 5\,200 = 9{,}1 \text{ МВт·сутки/год}$$

При переводе в электроэквивалент (КПД котла 0,85):
$$E_{\text{отоп}} \approx 10{,}7 \text{ МВт·ч/год}$$

## Стандарты и нормативы

**ASHRAE** (США/Канада):
- ASHRAE Handbook — Fundamentals (2021): стандартная базовая температура 65°F (18,3°C);
- Методология расчёта в соответствии с ISO 15927-1:2003 (Hygrothermal performance of buildings).

**Российские нормативы**:
- **СП 131.13330.2020** — Строительная климатология;
- **ГОСТ Р 30494-2016** — Здания жилые и общественные. Параметры микроклимата в помещениях;
- **СП 50.13330.2012** — Тепловая защита зданий (актуализированная редакция СНиП II-3-79).

**Европейский стандарт**:
- **ISO 12111:2017** — Thermal performance of windows and doors — Calculation of the seasonal heat loss using climatic and design reference data.

## Практические рекомендации

1. **Выбор базовой температуры**: для жилых зданий принять $T_b = 18°C$; для офисов с интенсивными внутренними теплоприжимами возможно повысить до 20°C.

2. **Источники климатических данных**: в России используют архивы Росгидромета (ВНИИГМИ-МЦД), в США — NOAA, в Европе — European Climate Assessment & Dataset (ECA&D).

3. **Точность измерений**: среднесуточная температура рассчитывается как среднее арифметическое минимальной и максимальной температур за сутки. Данные должны быть верифицированы на пропуски и выбросы.

4. **Коэффициент вариации**: типовая относительная погрешность прогноза энергопотребления по HDD/CDD составляет ±10–15 % при отсутствии изменений режима эксплуатации.

5. **Ограничения метода**: модель градусо-дней игнорирует влияние солнечной радиации, влажности воздуха, скорости ветра и внутренних теплоприжимов. Для более точных расчётов рекомендуется динамическое моделирование (Energy Plus, TRNSYS).
