---
title: "Методология часов градуса"
aliases: ["Методология часов градуса"]
weight: 1
---

```yaml
---
title: "Методология часов градуса"
weight: 1
description: "Расчётный метод количественной оценки теплового дефицита/избытка на основе суммирования почасовых отклонений температуры от базовых значений для прогнозирования энергопотребления систем HVAC."
---

## Обзор

Методология часов градуса (Degree-Hours, DH) — это энергетический показатель, характеризующий совокупный тепловой дефицит или избыток в течение расчётного периода (час, день, месяц, сезон, год). На основе почасовых данных наружной температуры накапливается сумма отклонений от базовой температуры (англ. *base temperature*, $T_b$), которая коррелирует с энергопотреблением систем отопления (HDH — heating degree-hours) и охлаждения (CDH — cooling degree-hours).

Метод часов градуса более точен, чем классические дни градуса (GDD/HDD), поскольку использует высокодетализированные временные рядки данных и лучше отражает динамику переходных режимов, влияние солнечной радиации и внутренних теплоприходов. Согласно ASHRAE Handbook — Fundamentals (2021) и EN ISO 15927-1:2017, часы градуса применяются для детального энергетического аудита, верификации моделей динамического моделирования зданий (EnergyPlus, TRNSYS) и прогнозирования спроса в системах управления нагрузкой (demand-side management, DSM).

## Физические принципы и теоретические основы

Энергия, требуемая для нагрева или охлаждения замкнутого объёма воздуха, пропорциональна разнице между внутренней уставкой ($T_{set}$) и наружной температурой ($T_{out}$):

$$Q = U \cdot A \cdot (T_{set} - T_{out}) + Q_{internal} + Q_{solar}$$

где:
- $U$ — приведённый коэффициент теплопередачи ограждений, Вт/(м²·К);
- $A$ — общая площадь теплопередающих поверхностей, м²;
- $Q_{internal}$ — внутренние теплоприходы (люди, оборудование), Вт;
- $Q_{solar}$ — солнечная радиация, поглощённая через окна, Вт.

Если пренебречь $Q_{internal}$ и $Q_{solar}$ (что допустимо для первого приближения в промышленных и коммерческих зданиях), то почасовая необходимая мощность системы теплоснабжения пропорциональна почасовому градусу. Интегрирование по времени даёт кумулятивный показатель:

$$\text{CDH} = \sum_{i=1}^{n} \max(T_{out,i} - T_b, 0) \cdot \Delta t$$

$$\text{HDH} = \sum_{i=1}^{n} \max(T_b - T_{out,i}, 0) \cdot \Delta t$$

где $\Delta t$ — шаг дискретизации (обычно 1 час), $T_b$ — базовая температура, °C.

Единица — градусо-часы (°C·ч или К·ч). Для годового цикла CDH и HDH определяют годовой профиль климатической нагрузки.

## Компоненты и конструкция методики

### Часы градуса охлаждения (CDH)

CDH накапливаются, когда наружная температура превышает установленный температурный порог охлаждения. Для большинства офисных и жилых зданий базовая температура лежит в диапазоне 27–30 °C. Согласно ASHRAE, для жаркого климата рекомендуется $T_b = 29,5$ °C.

Пример расчёта: если в течение одного часа наружная температура составляла 33 °C, а базовая температура 29,5 °C, то вклад в CDH = (33 − 29,5) × 1 ч = 3,5 °C·ч.

### Часы градуса отопления (HDH)

HDH накапливаются при понижении наружной температуры ниже порога отопления. Для холодного климата рекомендуется базовая температура $T_b = 15,5$ °C, для умеренного — 18,3 °C. Выбор $T_b$ зависит от географического расположения и архитектурных характеристик здания.

Типовой пример: при $T_{out} = 10$ °C и $T_b = 15,5$ °C имеем HDH-вклад = (15,5 − 10) × 1 ч = 5,5 °C·ч.

### Интегрирование почасовой температуры

Метод часов градуса предполагает использование почасовых данных наружной температуры из метеорологических баз (типа TMY3 для США, IWEC для международных расчётов, или локальных архивов ВНИИГМИ-МЦД для России). Почасовые данные доступнее, чем ежечасная прямая измерения на конкретном участке, но достаточно репрезентативны для климатического анализа.

| Период | Метрика | Пример значения (умеренный климат) |
|--------|---------|-----------------------------------|
| Год | HDH (годовые) | 3500–4500 °C·ч |
| Год | CDH (годовые) | 800–1200 °C·ч |
| Месяц (зима) | HDH | 500–800 °C·ч |
| Месяц (лето) | CDH | 150–300 °C·ч |

### Выбор базовой температуры

Базовая температура является критическим параметром и должна учитывать:
1. **Уставка терморегулирования**: обычно 21–22 °C для отопления, 26–27 °C для охлаждения в офисах.
2. **Теплоёмкость ограждений**: в зданиях с высокой тепловой массой возможна задержка срабатывания системы.
3. **Внутренние теплоприходы**: в расчётах, учитывающих освещение и оборудование, условная $T_b$ сдвигается выше.

Стандартные значения по ASHRAE:
- Жаркий климат (тропики, +30 °C среднегодовая): $T_b = 29,5$ °C
- Умеренный климат: $T_b = 18,3$ °C
- Холодный климат (−5 °C среднезимняя): $T_b = 15,5$ °C

### Методы переменной базовой температуры

Для повышения точности применяются методы с адаптивной $T_b$, которая зависит от сезона и текущего режима работы системы. Например, ASHRAE 169-2013 предоставляет классификацию климата по средней годовой и экстремальной температурам, позволяя задать дифференцированные $T_b$ для переходных периодов (весна, осень).

## Методы расчёта и методика проектирования

### Базовый расчёт часов градуса

Для набора данных наружной температуры $\{T_{out,1}, T_{out,2}, \ldots, T_{out,n}\}$ с шагом Δ*t* = 1 ч:

$$\text{CDH}_{total} = \sum_{i=1}^{n} \max(T_{out,i} - T_b, 0)$$

$$\text{HDH}_{total} = \sum_{i=1}^{n} \max(T_b - T_{out,i}, 0)$$

Результат выражается в °C·ч за анализируемый период (месяц, сезон, год).

### Коррекция на солнечную радиацию и внутренние тепловыделения

Уточненная модель включает корректирующий коэффициент α, учитывающий среднее значение $Q_{internal}$:

$$T_{b,eff} = T_b - \frac{Q_{internal}}{U \cdot A}$$

Если, например, плотность внутренних тепловыделений составляет 10 Вт/м², а UA-произведение здания равно 500 Вт/К, то эффективная базовая температура снижается на 0,02 К — это пренебрежимо малая величина для первого приближения.

### Корреляция энергопотребления

Корреляция между часами градуса и фактическим потреблением энергии системой:

$$E_{heat} = k_{heat} \cdot \text{HDH} + E_{base}$$

$$E_{cool} = k_{cool} \cdot \text{CDH} + E_{base}$$

где:
- $k_{heat}, k_{cool}$ — удельные коэффициенты, кВт·ч/°C·ч (получаются из регрессионного анализа);
- $E_{base}$ — базовое энергопотребление (вентиляция, горячее водоснабжение), кВт·ч.

Коэффициент детерминации $R^2$ типично превышает 0,85–0,95 для хорошо изолированных зданий.

## Применение в HVAC-системах

### Прогнозирование спроса на энергию

Часы градуса используются в системах энергетического менеджмента для почасового прогноза нагрузки. Например, в муниципальных тепловых сетях России применяется двухпараметрическая модель, связывающая тепловую нагрузку с наружной температурой и её скоростью изменения через интегралы с весовыми коэффициентами, что эквивалентно расширенной методологии часов градуса.

### Климатическое профилирование

Региональное распределение годовых CDH и HDH позволяет:
- Классифицировать климатические зоны (EN ISO 15927-1);
- Определить приоритет для установки систем охлаждения/отопления;
- Оценить целесообразность тепловых насосов (COP повышается при меньших значениях HDH).

### Верификация энергетических моделей

При расчёте энергопотребления в программах динамического моделирования (EnergyPlus, TRNSYS, DesignBuilder) часы градуса служат индикатором корректности расчётной геометрии, коэффициентов теплопередачи и расписания нагрузок.

## Стандарты и нормативы

- **ASHRAE 90.1-2019**: использование часов градуса для выбора эффективности холодильных машин и тепловых насосов по климатическим зонам.
- **EN ISO 15927-1:2017**: методология и определение климатических параметров для расчёта годовой потребности в энергии на отопление и охлаждение.
- **ГОСТ Р 54851-2011, ГОСТ Р 54852-2011**: методики энергетического паспорта зданий (используют дни градуса, но часы градуса дают более точные результаты).
- **СП 50.13330.2012** (СНиП 23-02-2003): теплозащита зданий, содержит таблицы характеристик климата российских регионов.

## Практические рекомендации и типовые диапазоны

| Климатическая зона | Годовые HDH (°C·ч) | Годовые CDH (°C·ч) | Примеры регионов |
|------------------|------------------|------------------|-----------------|
| Арктический | > 6000 | < 50 | Мурманск, Норильск |
| Холодный | 4000–6000 | 100–300 | Москва, Санкт-Петербург |
| Умеренный | 2000–4000 | 300–800 | Киев, Минск, Волгоград |
| Тёплый | 500–2000 | 800–2000 | Ростов-на-Дону, Сочи (без охлаждения) |
| Жаркий | < 500 | > 2000 | Каспийское побережье, Туркменистан |

### Ошибки и рекомендации

1. **Неправильный выбор $T_b$**: использование универсального значения 18,3 °C для всех зданий приводит к завышению оценок в проектах с высокими внутренними нагрузками (до 15–20 % ошибки).

2. **Игнорирование солнечной радиации**: в целях повышения точности рекомендуется вводить поправку на глобальную солнечную радиацию (ASHRAE 55-2017 предлагает метод адаптивного теплового комфорта).

3. **Усреднение почасовых данных**: применение среднесуточных или среднемесячных значений вместо почасовых снижает точность на 10–15 %.

4. **Экстраполяция на здания с переменной уставкой**: если система работает в режиме ночного снижения температуры, необходимо рассчитывать часы градуса отдельно для каждого периода работы.

### Типовые значения для проверки расчётов

- **Москва** (широта 55,75° N): годовые HDH ≈ 3800 °C·ч (при $T_b = 18,3$ °C), CDH ≈ 350 °C·ч (при $T_b = 29,5$ °C).
- **Новосибирск**: HDH ≈ 5200 °C·ч, CDH ≈ 200 °C·ч.
- **Краснодар**: HDH ≈ 1200 °C·ч, CDH ≈ 1100 °C·ч.

```
