---
title: "Оптимизация экономайзера"
aliases: ["Оптимизация экономайзера"]
weight: 3
---

```yaml
---
title: "Оптимизация экономайзера"
weight: 3
description: "Управление воздушными и водяными экономайзерами в системах ОВК: стратегии переключения, контроль заслонок, энергосбережение и диагностика неисправностей."
---
```

## Обзор

Экономайзер — это устройство в системе ОВК, позволяющее использовать холодный наружный воздух для охлаждения или осушения помещения без включения холодильного агрегата компрессорного теплонасоса. Применение экономайзеров может снизить энергопотребление системы кондиционирования на 20–40 % в умеренных климатических условиях и до 70 % в районах с холодным климатом. По данным ASHRAE (стандарт 90.1), использование экономайзеров обязательно для систем кондиционирования мощностью более 11 кВт в большинстве климатических зон.

Экономайзеры подразделяются на воздушные (использующие наружный воздух для прямого охлаждения) и водяные (использующие холодную воду из наружных источников или градирней). Правильная оптимизация экономайзера требует согласованного управления заслонками приточного и рециркуляционного воздуха, контроля параметров и диагностики неисправностей.

## Физические принципы и стратегии управления

Экономайзер работает на основе сравнения энтальпий (теплосодержаний) наружного воздуха и воздуха помещения. Энтальпия влажного воздуха определяется по формуле:

$$h = c_p \cdot t + d \cdot (r + c_{p,v} \cdot t)$$

где $h$ — удельная энтальпия (кДж/кг сухого воздуха), $c_p$ — удельная теплоёмкость (≈1,006 кДж/кг·°C), $t$ — температура (°C), $d$ — влагосодержание (кг/кг), $r$ — теплота парообразования (≈2501 кДж/кг), $c_{p,v}$ — теплоёмкость водяного пара (≈1,805 кДж/кг·°C).

**Экономайзер по сухой температуре** включает наружный воздух, когда его температура ниже температуры воздуха помещения на заданную величину (обычно 1–2 °C). Это простейший режим, но не учитывает влажность. Точка включения: $t_{ext} < t_{int} - \Delta t_{set}$, где $\Delta t_{set}$ = 1–2 °C.

**Экономайзер по энтальпии** включает наружный воздух, когда его энтальпия ниже энтальпии воздуха в помещении: $h_{ext} < h_{int}$. Этот режим энергетически более выгоден в жарком влажном климате, так как предотвращает избыточное введение влаги.

**Управление по разности энтальпии** предполагает модулирующее управление заслонками в зависимости от разности энтальпий $\Delta h = h_{ext} - h_{int}$. Чем больше экономия (более отрицательное $\Delta h$), тем шире открывается заслонка наружного воздуха.

## Компоненты и управление заслонками

**Заслонка приточного воздуха** регулирует расход наружного воздуха. При работе в режиме экономайзера открывается от 0 % (полностью закрыта) до 100 % (полностью открыта) в зависимости от сигнала контроллера. Скорость воздуха в канале: $v = \frac{q_V}{A}$, где $q_V$ — расход воздуха (м³/ч), $A$ — площадь сечения (м²). Типовые скорости: 3–6 м/с.

**Заслонка рециркуляции** открывается при отключении экономайзера, обеспечивая возврат воздуха из помещения без подачи наружного воздуха. Обе заслонки управляются синхронно: при открытии приточной закрывается рециркуляционная и наоборот.

**Последовательность работы:**
1. Если экономайзер отключен: заслонка приточного воздуха закрыта, рециркуляция — полностью открыта.
2. При включении экономайзера: приточная открывается модулирующим сигналом, рециркуляция закрывается.
3. При необходимости охлаждения сверх возможностей экономайзера: холодильный агрегат включается параллельно с открытой заслонкой приточного воздуха.

**Датчики и управление:**
- Датчик температуры наружного воздуха (точность ±1 °C, диапазон −30…+50 °C)
- Датчик влажности наружного воздуха (±3–5 % ОВ)
- Датчик температуры воздуха помещения (±0,5 °C)
- Датчик давления дифференциального расхода для контроля движения заслонок

Контроллер рассчитывает энтальпии на основе температуры и влажности и формирует управляющий сигнал 4–20 мА или PWM для сервопривода заслонки.

## Водяные экономайзеры

**Прямой водяной экономайзер** использует холодную воду, поступающую с чиллера, теплоемкости или внешнего источника (скважина, озеро, река), для охлаждения воздуха через пластинчатый или трубчатый теплообменник. Эффективность: 70–90 %. Применяется в регионах с доступом к холодным источникам воды.

Расход теплоты в теплообменнике:
$$Q = \dot{m}_{water} \cdot c_p \cdot \Delta T_{water}$$

где $\dot{m}_{water}$ — расход воды (кг/с), $c_p$ — удельная теплоёмкость воды (≈4,187 кДж/кг·°C), $\Delta T_{water}$ — перепад температур воды (°C).

**Косвенный водяной экономайзер** предполагает охлаждение воды в градирне за счет ночного охлаждения, с последующим использованием этой воды днём для охлаждения воздуха в теплообменнике. Это позволяет снизить нагрузку на холодильный агрегат в дневные часы.

Коэффициент полезного действия:
$$\eta = \frac{Q_{useful}}{Q_{water}} = \frac{\dot{m}_{air}(h_{in} - h_{out})}{\dot{m}_{water} \cdot c_p \cdot (T_{water,in} - T_{water,out})}$$

## Методика проектирования и расчётные формулы

**Определение режима работы:**

1. Рассчитать энтальпию наружного воздуха и помещения из психрометрической диаграммы или стандартных таблиц (ASHRAE Fundamentals Handbook).

2. Установить точку переключения (дифференциал включения) обычно в диапазоне ΔT = 1–2 °C или Δh = 2–5 кДж/кг.

3. Определить максимально допустимое влагосодержание в помещении (обычно 10–12 г/кг сухого воздуха для комфорта).

**Расчет расхода воздуха через экономайзер:**

$$q_V = \frac{Q_{cooling}}{c_p \cdot \rho \cdot \Delta T}$$

где $Q_{cooling}$ — требуемая охлаждающая нагрузка (кВт), $\rho$ — плотность воздуха (≈1,2 кг/м³), $\Delta T$ — перепад температур (°C).

Потеря давления в заслонке и канале при полном открытии:
$$\Delta P = \frac{1}{2} \rho v^2 \xi$$

где $\xi$ — коэффициент местного сопротивления (заслонка: 0,3–0,8).

## Диагностика неисправностей

**Заклинивание заслонки приточного воздуха** проявляется в невозможности модуляции (фиксированное открытие) или полном закрытии. Следствие: избыточный расход наружного воздуха или невозможность включения экономайзера. Решение: осмотр привода, очистка механизма, замена сервопривода.

**Отсутствие регулировки заслонки** может быть вызвано отказом сервопривода, разрывом электрического кабеля, отказом контроллера или неправильной конфигурацией управления. Диагностика: проверка сигнала 4–20 мА на клеммах привода, тестирование привода прямым напряжением 24 В.

**Избыточный приточный воздух** (превышение норм по ASHRAE 62.1 или ГОСТ Р 55596) возникает при постоянно открытой заслонке или неправильной настройке минимального положения. Контроль: измерение расхода воздуха анемометром или дифференциальным датчиком давления.

**Неправильная последовательность заслонок** (одновременно открытые приточная и рециркуляционная) приводит к избыточному давлению в системе и утечкам. Контроль: логирование сигналов управления, визуальное наблюдение заслонок.

**Загрязнение датчиков энтальпии** приводит к некорректным расчетам. Решение: калибровка датчиков 1–2 раза в год, замена фильтрующих элементов датчиков.

## Применение в системах ОВК

**Центральные кондиционеры (CAV, VAV):** экономайзер включается на 30–50 % от годового времени работы в климатических зонах 3–5 (ASHRAE). Экономия энергии: 200–600 кВтч/год на кВт холодильной мощности.

**Системы с холодильным агрегатом:** при включении экономайзера холодильный агрегат может отключиться или перейти в режим низкого давления. Минимальная температура наружного воздуха для экономайзера: +10…+15 °C (в зависимости от климата).

**Данные центры и серверные:** экономайзеры (особенно непрямые) критичны, так как позволяют поддерживать температуру в диапазоне 18–27 °C без охлаждения 200–300 дней в год.

**Жилые дома:** применяются редко из-за громоздкости ductwork, но эффективны в многоквартирных домах с центральной системой ОВК.

## Стандарты и нормативы

**ASHRAE 90.1** (Energy Standard for Buildings) требует установки экономайзеров для систем с расходом ≥ 11 кВт в климатических зонах 1, 2, 3A, 3B, 4A, 4B, 4C, 5A, 5B и 6. Исключения: системы мощностью < 3,5 кВт или регионы с ежегодной суммой градусо-дней охлаждения < 275 (базис 29,4 °C).

**ASHRAE 62.1** (Ventilation for Acceptable Indoor Air Quality) устанавливает минимальные требования к расходу наружного воздуха (0,5–1,0 л/с на м² или 5–10 л/с на человека в зависимости от типа помещения). Экономайзер не должен снижать наружный воздухозаобмен ниже этих норм.

**ISO 13788** (Hygrothermal Performance of Building Components and Building Elements) описывает расчеты конденсации влаги при работе экономайзера.

**ГОСТ Р 55596–2013** (Энергосбережение. Системы вентиляции и кондиционирования воздуха) определяет классы энергоэффективности систем и рекомендует применение экономайзеров как меру снижения потребления энергии.

**СП 60.13330.2020** (Отопление, вентиляция и кондиционирование) допускает включение экономайзера в проектных решениях для снижения расхода холода и тепла.

## Практические рекомендации и типовые значения

| Параметр | Диапазон | Примечание |
|----------|----------|-----------|
| Дифференциал включения (сухая температура) | 1–3 °C | Меньший дифференциал → раньше включение, но риск колебаний |
| Дифференциал энтальпии | 2–5 кДж/кг | Зависит от климата; 2–3 кДж/кг в жарком климате |
| Минимальный расход наружного воздуха | ASHRAE 62.1 | Не менее 50 % при работе экономайзера |
| Скорость воздуха в канале | 3–6 м/с | Выше → потери давления, шум; ниже → медленная реакция |
| Время срабатывания сервопривода | 1–3 мин | При нарушении, рекомендуется проверка механизма |
| Интервал калибровки датчиков | 12 месяцев | Для точности ±1 °C и ±3 % ОВ |

**Оптимизация энергопотребления:**

1. **Выбор стратегии управления:** в сухом климате (г/кг < 8) использовать экономайзер по сухой температуре; в жарком влажном климате — по энтальпии.

2. **Настройка гистерезиса:** установить гистерезис 0,5–1 °C для предотвращения колебаний заслонки (hunting).

3. **Интеграция с VAV-системой:** экономайзер должен взаимодействовать с регулировкой расхода, сохраняя балансировку давления.

4. **Мониторинг часов работы:** логирование суточных, месячных и годовых часов работы экономайзера позволяет оценить реальную экономию энергии и выявить сезонные аномалии.

5. **Защита от загрязнения:** установка сетчатых фильтров (200–400 мкм) перед датчиками наружного воздуха и теплообменником для предотвращения попадания пыли, пыльцы и насекомых.

**Контроль качества воздуха:** при включении экономайзера в городских районах с высокой концентрацией загрязняющих веществ (PM2.5, NOx) рекомендуется установка фильтров MERV 8–11 или использование датчика качества воздуха (CO₂, PM2.5) для отключения экономайзера при ухудшении качества.

Правильная оптимизация экономайзера может обеспечить окупаемость инвестиций за 2–4 года при годовой экономии 25–35 % электроэнергии на охлаждение.
