---
title: "Системы рекуперации тепла"
aliases: ["Системы рекуперации тепла"]
weight: 5
description: "Технологии утилизации тепловой энергии в системах ОВК: компоненты, принципы работы, методы расчёта и применение."
---
## Обзор

Системы рекуперации тепла предназначены для перехвата тепловой энергии из отработавших потоков (вытяжного воздуха, конденсата холодильных установок, дымовых газов) и её повторного использования в технологических процессах отопления, вентиляции и кондиционирования воздуха. Применение рекуперации снижает потребление первичной энергии на 15–40 % в зависимости от типа системы и климатических условий, что особенно актуально в условиях роста энергоёмкости и требований к энергоэффективности (LEED, BREEAM, ГОСТ Р 54964 и СП 60.13330.2020).

Рекуперация тепла является ключевым элементом интегрированного подхода к проектированию ОВК-систем, позволяя снизить годовое потребление энергии (кВт·ч/м²·год) и достичь нормативных показателей тепловой защиты ограждающих конструкций.

## Физические принципы

Рекуперация основана на передаче тепловой энергии между потоками с разными температурами через теплообменный аппарат. Движущей силой для теплообмена служит разность температур:

$$Q = U \cdot A \cdot \Delta T_{\text{ср}}$$

где:
- $Q$ — тепловой поток, Вт
- $U$ — коэффициент теплопередачи, Вт/(м²·K)
- $A$ — площадь поверхности теплообмена, м²
- $\Delta T_{\text{ср}}$ — среднелогарифмическая разность температур, K

Эффективность рекуперации характеризуется коэффициентом восстановления тепла (Temperature Recovery Efficiency):

$$\eta_{\text{т}} = \frac{T_{\text{пр}} - T_{\text{вх}}}{T_{\text{ист}} - T_{\text{вх}}} \times 100\,\%$$

где:
- $T_{\text{пр}}$ — температура приточного воздуха на выходе из рекуператора, °C
- $T_{\text{вх}}$ — температура приточного воздуха на входе, °C
- $T_{\text{ист}}$ — температура источника (вытяжного воздуха, конденсата), °C

Для систем рекуперации вытяжного воздуха эффективность достигает 60–85 %, для конденсаторов холодильных установок — 40–70 % в зависимости от режима работы.

## Компоненты и конструкция

### Рекуперация тепла вытяжного воздуха

Пластинчатые и роторные рекуператоры перехватывают чувствительное тепло из удаляемого воздуха. Пластинчатые конструкции обеспечивают $\eta_{\text{т}} = 65–80\,\%$ при перепаде давления $\Delta P = 50–150$ Па. Роторные рекуператоры (с адсорбентом или металлической матрицей) достигают 75–85 % эффективности, но требуют герметизации между потоками и обслуживания.

### Рекуперация тепла конденсатора

В холодильных установках конденсатор отводит тепло сжатого фреона (R-134a, R-410A и др.). Тепловой поток составляет:

$$Q_{\text{конд}} = Q_{\text{хол}} + P_{\text{комп}}$$

где $Q_{\text{хол}}$ — холодопроизводительность, Вт; $P_{\text{комп}}$ — мощность компрессора, Вт. Этот поток используется для горячего водоснабжения или предварительного подогрева приточного воздуха.

### Рекуперация тепла горячего газа (Hot Gas Bypass)

В условиях низких температур окружающего воздуха горячий газ (80–100 °C) из нагнетания компрессора направляется в промежуточный теплообменник для отопления здания, минуя основной конденсатор. Это повышает COP системы и предотвращает недогрев.

### Водонагреватели с рекуперацией

Тепловой насос-водонагреватель (HPWH) утилизирует тепло из окружающего воздуха (источник 15–25 °C) с коэффициентом полезного действия COP = 2,5–3,5 для нагрева ГВС до 60 °C. Суточный объём горячей воды составляет 150–300 л на среднюю семью.

### Дегазификатор (Desuperheater)

Промежуточный теплообменник, охлаждающий перегретый пар (T = 80–120 °C) холодной водой (15–20 °C) для получения насыщенного пара или горячей воды с температурой 40–60 °C. Применяется в холодильных системах высокой мощности.

### Котлы утилизации тепла (Heat Recovery Steam Generator, HRSG)

Устанавливаются в дымовой тракт газотурбинных установок и котлоагрегатов. Регенерируют тепло дымовых газов (200–400 °C) для генерации пара (4–10 МПа) в комбинированных циклах газ-пар. КПД HRSG = 80–90 % по отношению к располагаемому теплу дымов.

### Экономизатор (Economizer)

Пластинчатый теплообменник в составе котельной установки, подогревающий питательную воду от 20–40 °C до 60–90 °C за счёт тепла уходящих газов. Увеличивает КПД котла на 3–5 %.

### Утилизация в цикле Ренкина на ОРТ (Organic Rankine Cycle, ORC)

Для источников низкого потенциала (70–150 °C) используются органические рабочие вещества (изопентан, циклопентан, R-245fa) с низкой температурой кипения. Электрический КПД ORC = 8–20 % в зависимости от температурного режима.

### Абсорбционные холодильные машины

Приводные машины, использующие тепло для привода цикла охлаждения. Коэффициент трансформации (COP) достигает 0,6–0,8 для одноступенчатых установок и 1,0–1,2 для двухступенчатых. Применяются для утилизации избыточного тепла в летний период.

## Методы расчёта

### Тепловой баланс системы

$$Q_{\text{рец}} = \dot{m}_{\text{вых}} \cdot c_p \cdot (T_{\text{вых}} - T_{\text{вых,на}}) = \dot{m}_{\text{пр}} \cdot c_p \cdot (T_{\text{пр,на}} - T_{\text{пр}})$$

где $\dot{m}$ — расход воздуха, кг/с; $c_p = 1005$ Дж/(кг·К) — удельная теплоёмкость воздуха при постоянном давлении.

### Эффективность пластинчатого рекуператора

Для противототочной конфигурации при равных расходах:

$$\eta_{\text{т}} = \frac{1 - \exp[-(1 - C_r) \cdot NTU]}{1 - C_r \cdot \exp[-(1 - C_r) \cdot NTU]}$$

где $NTU = \frac{U \cdot A}{\dot{m} \cdot c_p}$ — число единиц переноса; $C_r = \frac{\dot{C}_{\min}}{\dot{C}_{\max}}$ — отношение тепловых ёмкостей потоков.

## Применение в ОВК

### В системах вентиляции и кондиционирования

Рекуператоры обязательны в климатических зонах II–IV по ГОСТ Р 30494 (средняя температура января от −10 до −20 °C). В зоне I применяются при разнице внешней и внутренней температур ≥ 25 К. Типовое снижение нагрузки на отопление: 20–35 кВт·ч/(м²·год).

### В холодильных системах

Рекуперация конденсата в торговых центрах и гостиницах обеспечивает 30–50 % потребности в ГВС. Для супермаркета площадью 5000 м² при холодопроизводительности 150 кВт суточный прирост нагретой воды составляет ~15 м³.

### В промышленности

HRSG в ТЭЦ с газовыми турбинами (мощность 30–100 МВт) позволяет повысить КПД цикла с 40 % (газовая турбина) до 55–60 % (комбинированный цикл).

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| ASHRAE 90.1 | Энергоэффективность зданий; требования к рекуперации ≥ 75 % в климатических зонах 4–8 |
| EN 13141-7 | Рекуператоры воздуха; методы испытаний эффективности |
| ISO 16889 | Фильтрация воздуха; требования к чистоте |
| СП 60.13330.2020 | Отопление, вентиляция, кондиционирование воздуха; проектирование систем с рекуперацией |
| ГОСТ Р 54964 | Энергосбережение зданий; нормы энергопотребления |

## Практические рекомендации

1. **Выбор типа рекуператора**: для административных зданий — пластинчатые (цена 15–30 тыс. руб., срок службы 10–15 лет); для производств с высокой загрязнённостью воздуха — роторные с предфильтром.

2. **Эффективность при переменных расходах**: при снижении расхода на 50 % эффективность пластинчатого рекуператора падает на 10–15 %.

3. **Контроль конденсата**: в холодный период (T < 5 °C) на входе рекуператора может образоваться конденсат; необходим дренаж и предварительный подогрев до −5…0 °C.

4. **Энергозатраты на перемещение**: перепад давления в рекуператоре потребляет мощность:

$$P_{\text{вент}} = \frac{\Delta P \cdot \dot{V}}{1000 \cdot \eta_{\text{вент}}}$$

где $\dot{V}$ — объёмный расход, м³/ч; $\eta_{\text{вент}} ≈ 0,65–0,75$. Для рекуператора с $\Delta P = 100$ Па и $\dot{V} = 5000$ м³/ч: $P ≈ 0,9$ кВт.

5. **Интеграция с системой управления**: VAV-системы с рекуперацией требуют синхронизации приточного и вытяжного воздуха (регулятор расхода ±5 %).
