---
title: "Детальные показатели эффективности"
aliases: ["Детальные показатели эффективности"]
weight: 1
description: "Комплексный анализ показателей энергоэффективности ОВК-систем: SEER, EER, COP, HSPF, AFUE и их применение при проектировании и оценке производительности."
---
## Обзор

Детальные показатели эффективности — это стандартизированные метрики, позволяющие количественно оценить производительность компонентов и систем вентиляции, отопления и кондиционирования воздуха. Они служат основой для выбора оборудования, расчёта операционных затрат и соответствия нормативным требованиям (ASHRAE 90.1, EN 12309, ГОСТ 31537). Правильное понимание различий между мгновенными и сезонными коэффициентами критично для проектировщиков и инженеров, так как только сезонные показатели отражают реальную производительность в условиях переменной нагрузки на здание.

Энергоэффективность ОВК-системы определяется соотношением полезного теплообмена (охлаждение, обогрев) к затраченной электрической энергии или топливу. Превышение энергопотребления на 10–15 % от проектного значения часто вызвано недостаточным вниманием к выбору метрик и их правильному применению при расчётах нагрузок.

## Физические принципы и определения

Все показатели эффективности основаны на первом законе термодинамики:

$$Q = P \cdot COP$$

где $Q$ — полезный тепловой поток (кВт), $P$ — электрическая мощность на входе (кВт), $COP$ — коэффициент производительности (безразмерный).

Для систем охлаждения:

$$EER = \frac{Q_c}{P_e} \quad [\text{БТЕ/Вт·ч}] \text{ или } \frac{[кВт]}{[кВт]} = [-]$$

где $Q_c$ — холодопроизводительность, $P_e$ — электромощность.

Сезонные показатели интегрируют производительность при частичной нагрузке с использованием весовых множителей по климатическим зонам согласно ASHRAE 127 или EN 12309-2.

## Показатели охлаждения и кондиционирования воздуха

### SEER и SEER2

**SEER** (Seasonal Energy Efficiency Ratio) определяется как отношение общей холодопроизводительности летнего сезона (в британских термических единицах) к расходу электроэнергии:

$$SEER = \frac{\sum Q_c \text{ за сезон [БТЕ]}}{\sum E_e \text{ за сезон [Вт·ч]}}$$

Типовые значения: 10–24 БТЕ/Вт·ч (в зависимости от класса и возраста оборудования).

**SEER2** — обновленный стандарт (введён ASHRAE в 2022 г.) с увеличенными температурами испытаний (35 °C вместо 32 °C) и другой методикой взвешивания, что снижает численное значение на 15–25 % по сравнению с SEER. Минимальные требования в США (2023 г.): SEER2 ≥ 13 БТЕ/Вт·ч.

### EER и EER2

**EER** (Energy Efficiency Ratio) — мгновенный коэффициент при полной нагрузке и стандартных условиях (35 °C наружного воздуха, 27 °C влажного термометра внутри):

$$EER = \frac{Q_c \text{ [кВт]}}{P_e \text{ [кВт]}} \quad \text{при 100\% нагрузке}$$

Типовые значения: 2,5–4,0 при 35 °C.

**EER2** — пересчитанный показатель при условиях более высокой наружной температуры (согласно EN 12102-1 и обновлённым стандартам AHRI 210/240).

### IEER

**IEER** (Integrated Energy Efficiency Ratio) усредняет производительность при 100 %, 75 %, 50 % и 25 % нагрузки с весовыми коэффициентами (16 %, 12 %, 47 %, 25 % соответственно):

$$IEER = 0{,}16 \cdot EER_{100\%} + 0{,}12 \cdot EER_{75\%} + 0{,}47 \cdot EER_{50\%} + 0{,}25 \cdot EER_{25\%}$$

Используется для чиллеров центральных систем кондиционирования.

## Показатели отопления и тепловых насосов

### COP и SCOP

**COP** (Coefficient of Performance) — мгновенный коэффициент при номинальных условиях (для обогрева при −7 °C наружного воздуха, для охлаждения при 35 °C):

$$COP = \frac{Q_h}{W_e}$$

где $Q_h$ — тепловой поток (кВт), $W_e$ — электромощность компрессора (кВт).

Типовые значения для тепловых насосов: COP = 3,0–4,5 при 7 °C.

**SCOP** (Seasonal Coefficient of Performance) — интегрированный показатель за отопительный сезон (согласно EN 14825), суммирует полезное тепло и поправки на потери в системе:

$$SCOP = \frac{\sum Q_h \text{ за сезон [кДж]}}{\sum W_e \text{ за сезон [кДж]}}$$

Требования DIRECTIVES 2009/125/EC (EU Ecodesign): SCOP ≥ 3,6 для воздушных тепловых насосов в средних климатических зонах.

### HSPF и HSPF2

**HSPF** (Heating Seasonal Performance Factor) — американский аналог SCOP в британских единицах (БТЕ/Вт·ч):

$$HSPF = \frac{\sum Q_h \text{ за сезон [БТЕ]}}{\sum E_e \text{ за сезон [Вт·ч]}}$$

**HSPF2** (введён в 2023 г.) учитывает более холодные климатические условия и неправильное использование резистивных ТЭНов. Минимальное требование: HSPF2 ≥ 6,7 БТЕ/Вт·ч.

## Показатели систем сгорания (печи, котлы)

### AFUE

**AFUE** (Annual Fuel Utilization Efficiency) — годовой коэффициент использования топлива:

$$AFUE = \frac{\text{Полезное тепло выданное в дом за сезон}}{\text{Энергия топлива, подано за сезон}} \times 100\%$$

Учитывает потери при запуске, во время ожидания, утечки через дымоход.

Типовые значения:
- Старые газовые печи (до 1990 г.): 60–70 %
- Современные печи (2010–2020 гг.): 90–98 %
- Конденсационные котлы: 96–98 % (возможно > 100 % при учёте скрытой теплоты конденсации)

### Эффективность сгорания

Эффективность котлов и печей на фундаментальном уровне определяется уравнением энергетического баланса:

$$\eta_{сг} = 1 - \frac{q_1 + q_2 + q_3}{H_u} \times 100\%$$

где $q_1$ — потери с дымовыми газами (%), $q_2$ — потери через стенки корпуса (%), $q_3$ — потери неполного сгорания (%), $H_u$ — низшая теплота сгорания (кДж/м³ или кДж/кг).

При достижении температуры точки росы (≈55–60 °C для природного газа) возможна конденсация водяного пара с дополнительным отбором скрытой теплоты, что улучшает КПД.

## Показатели центральных холодильных машин

### Киловатты на тонну охлаждения

Для чиллеров мощность на тонну холода обратно пропорциональна EER:

$$kW/\text{тонна} = \frac{P_e [кВт]}{Q_c [тонн холода]} = \frac{3{,}516 [кВт/тонну]}{EER [кВт/кВт]}$$

где 1 тонна холода ≈ 3,516 кВт.

Типовые значения современных чиллеров: 0,45–0,65 кВт/тонну при 35 °C.

### IEER для чиллеров

Чиллеры часто работают при переменной нагрузке (25–100 %). IEER учитывает это распределение и лучше соответствует реальной производительности в течение года.

$$IEER \approx 20{,}1 \div kW/\text{тонна} \quad [\text{по AHRI 550/590}]$$

## Показатели для центров обработки данных

### PUE (Power Usage Effectiveness)

$$PUE = \frac{P_{\text{полная}}}{P_{\text{ИТ-оборудование}}}$$

Типовые значения: 1,67–2,5 для обычных ЦОД, 1,2–1,5 для высокоэффективных.

Требования TIER III (ASHRAE TC 9.9): PUE ≤ 1,67.

### DCiE (Data Center Infrastructure Efficiency)

$$DCiE = \frac{1}{PUE} \times 100\% = \frac{P_{\text{ИТ}}}{P_{\text{полная}}} \times 100\%$$

Альтернативный показатель, удобнее для восприятия (выше — лучше).

## Показатели энергоинтенсивности зданий

### EUI (Energy Use Intensity)

$$EUI = \frac{E_{\text{годовая}} [кДж]}{A_{\text{полезная}} [м^2]} = \frac{[МДж/(м^2 \cdot \text{год})]}{[\text{кВт·ч/(м}^2 \cdot \text{год)}]}$$

Типовые значения:
- Хорошо утеплённое здание (LEED Gold): 200–300 МДж/(м²·год)
- Среднее офисное здание: 400–600 МДж/(м²·год)
- Старое зданиe без модернизации: > 1000 МДж/(м²·год)

### Энергия на месте (Site Energy) vs. Первичная энергия (Source Energy)

$$E_{\text{source}} = E_{\text{site}} \times f_{\text{conversion}}$$

где $f_{\text{conversion}}$ — коэффициент преобразования (для России при централизованной выработке электроэнергии ≈ 2,4–2,8).

## Интенсивность выбросов углерода

**Углеродный эквивалент** (Carbon Intensity):

$$CI = \frac{m_{CO_2e} [\text{кг}]}{E_{\text{total}} [\text{кВт·ч}]} = [\text{г CO}_2\text{e/кВт·ч}]$$

Типовые значения для России (энергосистема): 380–450 г CO₂e/кВт·ч.

Для возобновляемых источников (солнце, ветер): 10–50 г CO₂e/кВт·ч.

## Методы расчёта и применение

### Выбор подходящего показателя

| Оборудование | Показатель | Условия | Применение |
|---|---|---|---|
| Оконный кондиционер, сплит-система | SEER2 или SEER | Полный сезон | Бытовой сектор |
| Кровельный блок, мультисплит | IEER | Переменная нагрузка | Малые коммерческие здания |
| Чиллер центральной системы | IEER, COP | 25–100 % нагрузки | Крупные ОВК-системы |
| Тепловой насос воздух–воздух | SCOP, HSPF2 | Отопительный сезон | Отопление и охлаждение |
| Газовая печь, котёл | AFUE | Годовой цикл | Отопление |
| Здание в целом | EUI | 12 месяцев | Сертификация, сравнение |
| Центр обработки данных | PUE, DCiE | Среднегодовой | Инфраструктура ИТ |

### Пример расчёта сезонной производительности

Предположим, кондиционер с SEER = 15 БТЕ/Вт·ч работает в климатической зоне с летним охлаждающим нагрузкой 40 000 БТЕ/день на протяжении 150 дней. Требуемая электроэнергия:

$$E_e = \frac{40{,}000 \times 150}{15} = 400{,}000 \text{ Вт·ч} = 400 \text{ кВт·ч}$$

Стоимость при тарифе 120 руб./кВт·ч:

$$\text{Затраты} = 400 \times 120 = 48{,}000 \text{ руб. за сезон}$$

## Стандарты и нормативные требования

- **ASHRAE 127, 130, 210/240** — методики определения SEER, EER, IEER для оборудования в США
- **EN 12102, 14825, 16147** — европейские стандарты для тепловых насосов, чиллеров, энергоэффективности
- **ГОСТ Р 31537** — энергосбережение, методы определения энергетических характеристик зданий
- **СП 50.13330.2012** — тепловая защита зданий
- **СНиП II-3-79** — строительная теплотехника
- **AHRI 210/240-2023, 550/590-2023** — сертификационные стандарты с обновлёнными методиками
- **EU Directive 2009/125/EC (Ecodesign)** — минимальные требования к энергоэффективности тепловых насосов

## Практические рекомендации

1. **Всегда используйте сезонные показатели** (SEER2, SCOP, HSPF2) при расчёте годовых затрат, а не мгновенные EER или COP. Различие может достигать 20–40 %.

2. **Проверяйте условия испытаний**. SEER и SEER2 измеряются в разных точках — прямое сравнение некорректно. Используйте соответствующие таблицы пересчёта (SEER ≈ SEER2 + 0,15 × SEER2).

3. **Для тепловых насосов в холодном климате** учитывайте вспомогательный обогрев (резистивные ТЭНы), который снижает интегральный COP. При температурах ниже −10 °C целесообразен гибридный режим с газовой печью.

4. **Типовые диапазоны современного оборудования:**
   - SEER2 для сплит-систем: 13–22 БТЕ/Вт·ч
   - SCOP для воздушных тепловых насосов: 3,6–5,0
   - AFUE для конденсационных котлов: 95–98 %
   - EUI для офисных зданий (LEED Certified): 200–350 МДж/(м²·год)

5. **Энергетическая сертификация** (LEED, BREEAM, GRESB) требует документирования показателей на протяжении минимум 12 месяцев эксплуатации. Проектные расчёты уточняют по фактическому потреблению с коэффициентом надёжности 0,85–1,15.

6. **Избегайте типичных ошибок:** переоценки SEER при частичной нагрузке, игнорирования потерь в воздуховодах и системе распределения (10–20 % от Q), недоучёта теплоотвода установки на нагрузку по влажности помещения.
