---
title: "Системы возобновляемой энергии"
aliases: ["Системы возобновляемой энергии"]
description: "Интеграция источников возобновляемой энергии с системами HVAC, включая солнечную тепловую энергию, фотоэлектрические системы, геотермальные тепловые насосы, биомассу и ветровую энергию для устойчивого функционирования зданий."
weight: 8
---

## Обзор интеграции возобновляемой энергии

Системы возобновляемой энергии снижают потребление ископаемого топлива в приложениях HVAC благодаря прямому сбору тепловой энергии или выработке электроэнергии для приведения в действие механического оборудования. Интеграция возобновляемых источников следует за снижением нагрузки и оптимизацией эффективности в иерархии энергопотребления, поскольку уменьшенные требования к энергии позволяют использовать меньшие системы возобновляемой энергии с лучшей экономической отдачей. Правильно рассчитанные системы возобновляемой энергии обеспечивают максимальную экологическую пользу при сохранении приемлемых сроков окупаемости благодаря сочетанию экономии энергии, льгот от поставщиков электроэнергии и кредитов возобновляемой энергии.

Системы солнечного отопления напрямую улавливают лучистую энергию для нагрева воды и кондиционирования воздуха без потерь преобразования, связанных с выработкой электроэнергии фотоэлектрическими системами. Тепловые насосы, использующие тепло земли, используют стабильные температуры земли для эффективного отопления и охлаждения. Фотоэлектрические системы производят электроэнергию, компенсируя потребление из сети для электрических систем HVAC. Сжигание биомассы обеспечивает отопление из источников топлива с нулевым выбросом углерода. Выбор между возобновляемыми вариантами зависит от климата, характеристик участка, нагрузок и экономических факторов.

## Применение солнечной тепловой энергии

Солнечные тепловые коллекторы преобразуют падающее солнечное излучение в полезное тепло через избирательно поглощающие поверхности, которые максимизируют поглощение солнечной энергии при минимизации потерь инфракрасного переизлучения. Плоские остекленные коллекторы подходят для приложений с умеренными температурами (38-82 °C), включая нагрев горячей воды для бытовых нужд, отопление бассейнов и отопление помещений в мягком климате. Вакуумированные трубчатые коллекторы достигают более высоких температур (71-121 °C) благодаря вакуумной изоляции, снижающей конвективные и кондуктивные потери, что позволяет охлаждать через абсорбционные холодильные машины и применение в процессах с высокой температурой.

Доля солнечной энергии характеризует процент годовой тепловой нагрузки, обеспечиваемый солнечной энергией, при этом остальные нагрузки покрываются резервными обычными системами. Экономическая оптимизация обычно дает долю солнечной энергии 40-70%, при которой дополнительная стоимость дополнительной площади коллектора превышает стоимость предельной экономии энергии. Более высокие доли солнечной энергии требуют непропорционально больших площадей коллекторов для захвата энергии в периоды низкой солнечной радиации зимой, когда большая часть собранной энергии не требуется.

Проектные соображения включают ориентацию коллектора и угол наклона, оптимизированные для профилей сезонной нагрузки, размер резервуара хранилища для буферизации суточных колебаний доступности солнечной энергии, защиту от замерзания через гликолевые растворы или системы слива, а также последовательность управления циркуляцией жидкости коллектора и активацией резервного отопления. Надлежащее введение в эксплуатацию обеспечивает достижение системами предсказанной производительности без перегрева застойной области, повреждения от замерзания или проблем управления, снижающих долгосрочную надежность.

## Интеграция фотоэлектрических систем

Подключенные к сети фотоэлектрические системы генерируют постоянный ток, преобразуемый в переменный ток через инверторы и подаваемый непосредственно в электрическую сеть здания или экспортируемый в сеть коммунального предприятия. Схемы нетто-счета предоставляют владельцам зданий кредиты за избыточную генерацию по розничным тарифам на электроэнергию, обеспечивая экономическую жизнеспособность на рынках благоприятной политики. Системы аккумуляторного хранилища позволяют смещать по времени энергию ФЭ из дневной генерации на потребление в вечерний пик, увеличивая самопотребление и снижая зависимость от сети.

Размер системы ФЭ для приложений HVAC учитывает временное совпадение между генерацией и охлаждающими нагрузками. Пиковые охлаждающие нагрузки, совпадающие с пиком солнечной радиации, обеспечивают хорошее согласование, хотя изменчивость облачного покрова создает колебания генерации, требующие подключения к сети или хранилища для надежной работы. Системы тепловых насосов с тепловым хранилищем могут смещать электрическое потребление для соответствия схемам генерации ФЭ, максимизируя локальное использование произведенной электроэнергии.

Сочетание высокоэффективных тепловых насосов с генерацией ФЭ достигает производительности с нулевым чистым потреблением энергии в благоприятных климатических условиях и зданиях с отличными ограждающими конструкциями. Типичный жилой тепловой насос, потребляющий 3-5 кВт во время работы, может быть скомпенсирован кровельным массивом ФЭ 5-8 кВ (25-40 панелей) в местах с средней годовой инсоляцией 4-6 пиковых часов солнца в день.

## Геотермальные тепловые насосы

Геотермальные (грунтовые) тепловые насосы используют стабильные температуры земли на глубине 2-2,4 м для эффективного отвода тепла при охлаждении и извлечения тепла при отоплении. Температура земли варьируется от 7-24 °C по климатам России, оставаясь относительно постоянной в течение года по сравнению с колебаниями температуры воздуха на 15-37 °C. Эта умеренная температура источника/приемника обеспечивает коэффициент производительности (COP) теплового насоса 3,5-5,0 для отопления и коэффициент энергоэффективности (EER) 16-25 для охлаждения, значительно превышая эффективность воздушного оборудования.

Замкнутые контуры наземных теплообменников циркулируют раствор антифриза через трубы из полиэтилена высокой плотности, установленные в вертикальных скважинах (45-120 м глубиной) или горизонтальных траншеях (1,2-1,8 м глубиной). Вертикальные контуры требуют минимальной площади земли, но более высоких затрат на установку, в то время как горизонтальные системы требуют больших земельных площадей с более низкими затратами на бурение. Контуры прудов или озер погружают катушки в достаточные водоемы, обеспечивая самую низкую стоимость установки там, где позволяют условия участка. Открытые системы напрямую пропускают грунтовые воды через теплообменники и затем выпускают в дренаж или скважины повторной закачки, достигая наилучшей теплопередачи, но требуя адекватного качества воды и доступности, а также нормативных утверждений.

Размер системы следует стандартным процедурам расчета нагрузки с емкостью наземного теплообменника, определяемой годовым энергетическим балансом отопления и охлаждения. Здания с преобладанием охлаждения требуют больших наземных теплообменников для отвода годового накопления тепла, предотвращая постепенное повышение температуры земли, снижающее производительность на протяжении лет. Здания с преобладанием отопления сталкиваются с обратной проблемой охлаждения земли, требующей теплового восполнения. Гибридные системы, объединяющие геотермальные тепловые насосы с вспомогательными охладающими башнями или отопительными котлами, уравновешивают годовой теплообмен земли, позволяя использовать меньшие поля наземных теплообменников.

## Системы отопления на биомассе

Котлы на биомассе сжигают древесные гранулы, щепу или сельскохозяйственные отходы, обеспечивая углеродно-нейтральное отопление благодаря устойчивым топливным циклам, в которых CO₂, выделяемый при сгорании, равен CO₂, секвестрированному во время роста биомассы. Современные системы на биомассе с автоматической подачей топлива, управлением воздухом горения и очисткой дымовых газов достигают эффективности сгорания 80-90% с выбросами, приближающимися к оборудованию на природном газе благодаря многостадийному сгоранию и фильтрации твердых частиц.

Системы на древесных гранулах предлагают наибольшую автоматизацию и самые низкие выбросы благодаря однородному качеству топлива и оптимальному управлению сгоранием. Системы на древесной щепе допускают более дешевое топливо с большими требованиями к хранилищу и более переменным содержанием влаги в топливе, влияющим на эффективность сгорания. Обе системы требуют массового хранилища топлива (снабжение на несколько недель), автоматической или полуавтоматической передачи топлива в котлы и регулярного удаления золы.

Экономическая жизнеспособность зависит от стоимости доставленного топлива из биомассы по сравнению с обычным топливом, при этом региональные лесохозяйственные или сельскохозяйственные предприятия часто обеспечивают самые низкие затраты. Крупные здания или приложения районного отопления с постоянными базовыми требованиями отопления достигают лучшей экономики благодаря экономии масштаба в оборудовании и закупке топлива. Меньшие приложения могут оправдать системы на гранулах, если премия за удобную автоматическую работу приемлема.

## Интеграция ветровой энергии

Небольшие ветроустановки (емкость 1-100 кВ) могут дополнять потребление электроэнергии зданием в местах с устойчивыми ветровыми ресурсами выше среднегодовой скорости ветра 4,5 м/с. Мощность выходит в кубе от скорости ветра, требуя тщательного размещения для избежания турбулентности от зданий и растительности при захвате преобладающих ветровых схем. Высоты башни 24-37 м, обычно необходимые для достижения ламинарного потока ветра, ограничивают жилые и городские приложения.

Временная изменчивость ветровой энергии создает проблемы для интеграции HVAC сверх простого компенсации сети. Системы аккумуляторного хранилища или тепловой хранилище могут буферизировать изменчивость генерации, сохраняя энергию в периоды сильного ветра для использования в периоды затишья. Гибридные системы возобновляемой энергии, объединяющие ветер с генерацией ФЭ, обеспечивают дополнительные схемы генерации, при этом ветер часто сильнее в зимние месяцы и ночные часы, когда выходная мощность солнца минимальна.

Экономика небольших ветровых систем критически зависит от местных ветровых ресурсов, политики взаимосвязи коммунального предприятия и доступных льгот. Ветротурбины требуют на 30-40% более высоких скоростей ветра, чем солнечные панели нужны часы солнца для достижения эквивалентной выработки энергии, ограничивая экономичные приложения более ветреными регионами и открытыми участками с минимальной турбулентностью.

## Стратегии интеграции и управление

Эффективная интеграция возобновляемой энергии требует передовых стратегий управления, управляющих работой системы, зарядкой/разрядкой хранилища, взаимосвязью сети и координацией оборудования резервного питания. Предсказательные системы управления, использующие прогнозы погоды, оптимизируют предварительную зарядку хранилища перед предполагаемыми событиями генерации или нагрузки возобновляемой энергии. Алгоритмы оптимизации в реальном времени уравновешивают конкурирующие цели максимизации самопотребления, минимизации затрат коммунального предприятия и доходов от экспорта в сеть, где применимо.

Системы мониторинга и проверки отслеживают производительность системы возобновляемой энергии, включая генерацию энергии, показатели эффективности, доступность системы и экономическую отдачу. Деградация производительности из-за загрязнения, отказов компонентов или проблем управления требует быстрого обнаружения и исправления для сохранения ожидаемой генерации энергии. Долгосрочные данные производительности информируют графики технического обслуживания и позволяют сравнивать фактическую производительность с предсказанной, проверяя допущения дизайна и модели энергии.
