---
title: "Геотермальные системы HVAC"
aliases: ["Геотермальные системы HVAC"]
description: "Тепловые насосы с грунтовым источником, проектирование геотермального контура, тепловые свойства грунта, расчеты мощности, анализ производительности COP, вертикальные и горизонтальные теплообменники с грунтом для энергоэффективных приложений HVAC"
weight: 3
---

## Основы геотермальных тепловых насосов

Тепловые насосы с грунтовым источником (GSHP) используют относительно постоянную температуру земли ниже линии промерзания для обеспечения высокоэффективного отопления и охлаждения. Грунт служит источником тепла зимой и теплоприемником летом, обеспечивая лучшую производительность по сравнению с воздушным оборудованием.

### Термодинамические принципы

Земля поддерживает относительно стабильные температуры на глубинах ниже 3-4,6 м, обычно в диапазоне 7-24°C в зависимости от географического расположения. Стабильность температуры обеспечивает:

- Постоянную температуру источника тепла в режиме отопления
- Более низкую температуру конденсации в режиме охлаждения
- Пониженный перепад давления компрессора по сравнению с воздушными системами
- Более эффективную работу при сезонных колебаниях

**Механизм теплопередачи:**

Цикл охлаждения в GSHP работает между температурой жидкости контура грунта и температурой нагрузки здания. Во время отопления:

$$Q_{heating} = \dot{m}_{fluid} \times c_p \times (T_{return} - T_{supply})$$

Где:
- $Q_{heating}$ = Тепло, извлекаемое из грунта (кДж/ч)
- $\dot{m}_{fluid}$ = Массовый расход жидкости контура (кг/ч)
- $c_p$ = Удельная теплоемкость жидкости контура (кДж/кг·°C)
- $T_{return}$, $T_{supply}$ = Температуры жидкости контура (°C)

### Компоненты системы

**Тепловой насос:**
- Тепловой насос вода-воздух или вода-вода
- Обратный клапан для операций отопления/охлаждения
- Встроенный циркуляционный насос или внешний пакет насосов
- Перегреватель для восстановления горячей воды

**Геотермальный контур:**
- Трубопровод из полиэтилена высокой плотности (HDPE)
- Теплоноситель (вода или раствор антифриза)
- Коллекторные и напорные узлы
- Клапаны управления потоком и балансировки

**Система распределения:**
- Воздуховоды с принудительной циркуляцией или гидравлическое распределение
- Дополнительное оборудование отопления (при необходимости)
- Буферные резервуары для систем вода-вода

## Типы конфигураций геотермального контура

### Вертикальные замкнутые системы

Вертикальные скважины представляют наиболее распространенную установку GSHP в коммерческих приложениях благодаря минимальным требованиям к площади земли и постоянной тепловой производительности.

**Параметры проектирования:**

| Параметр | Типичный диапазон | Примечания |
|-----------|-------------------|-----------|
| Глубина скважины | 45-150 м | Глубже при ограниченном пространстве |
| Диаметр скважины | 10-15 см | Стандартное роторное бурение |
| Конфигурация труб | U-образная или коаксиальная | U-образная наиболее распространена |
| Диаметр трубы | 2-3,2 см | На основе требований к потоку |
| Интервал между скважинами | 4,6-6 м минимум | Предотвращает тепловые помехи |

**U-образная конфигурация:**

Стандартная U-образная конструкция состоит из двух труб, соединенных внизу U-образным изгибом. Теплоноситель течет вниз по одной трубе и возвращается через другую. Ключевые рассмотрения:

- Разделение труб в скважине влияет на тепловую производительность
- Теплопроводность раствора критична для теплопередачи
- Раствор с улучшенной теплопроводностью (k = 2,07-2,41 Вт/м·К) повышает производительность
- Стандартный бентонитовый раствор (k = 0,69-1,04 Вт/м·К) снижает мощность

**Требования к раствору:**

Надлежащее заполнение раствором обеспечивает:
- Тепловой контакт между трубой и породой
- Предотвращение загрязнения грунтовых вод
- Структурную стабильность скважины
- Соответствие нормативным требованиям

**Рассмотрения при установке:**

Установка вертикального контура требует:
- Геологическое исследование для определения условий под поверхностью
- Разрешения на бурение и нормативные одобрения
- Испытание теплового отклика для крупных проектов (>176 кВт)
- Контроль качества во время операций заполнения раствором

### Горизонтальные замкнутые системы

Горизонтальные контуры монтируются в траншеях на глубинах ниже линии промерзания, обычно 1,8-3 м. Эта конфигурация подходит для жилых приложений с адекватной площадью земли.

**Варианты расположения:**

**Однотрубная конфигурация:**
- Одна труба на траншею
- Глубина траншеи 1,8-2,4 м
- Расстояние между трубами 1,8-3 м по центру
- Требует 122-183 м на кВт мощности

**Двухтрубная конфигурация:**
- Две трубы на траншею на разных глубинах
- Снижает площадь земли на 30-40%
- Верхняя труба на 1,8 м, нижняя на 2,4-3 м
- Улучшенная тепловая производительность

**Спиралевидная конфигурация:**
- Спиралевидное расположение труб в траншее
- Снижает длину траншеи на 50-60%
- Спирали диаметром 0,9-1,2 м с шагом 15-30 см
- Перекрывающиеся или разнесенные спирали
- Требует 45-75 м на кВт мощности

**Расчеты проектирования:**

Требуемая длина траншеи:

$$L_{trench} = \frac{Q_{design}}{q_{ground} \times F_{run}}$$

Где:
- $L_{trench}$ = Общая длина траншеи (м)
- $Q_{design}$ = Расчетная нагрузка отопления или охлаждения (кДж/ч)
- $q_{ground}$ = Скорость теплопередачи грунта (кДж/ч·м)
- $F_{run}$ = Коэффициент коррекции времени работы

### Системы контура пруда/озера

Погруженные контуры в прудах или озерах обеспечивают экономичную установку при наличии подходящих водоемов.

**Требования:**

- Минимальная глубина воды: 2,4-3 м
- Адекватный объем воды: 0,2-0,4 га на 176 кВт
- Рассмотрения качества воды для долгосрочной надежности
- Нормативные разрешения для погруженных установок

**Детали установки:**

Спиралевидные трубные узлы крепятся к утяжеленным рамам на дне озера. Несколько спиралей соединяются параллельно для достижения требуемой мощности:

- Диаметр спирали: 0,9-1,2 м
- Интервал между спиралями: 3-4,6 м минимум
- Укладка трубы в осадок для теплового контакта
- Система крепления для предотвращения плавучести

### Открытые системы

Открытые системы прокачивают грунтовую воду непосредственно через теплообменник теплового насоса, затем отводят в дренажное поле, поверхностную воду или скважину повторного нагнетания.

**Преимущества:**
- Более низкая стоимость установки (без геотермального контура)
- Отличная тепловая производительность
- Пониженная энергия насоса

**Ограничения:**
- Требования к качеству воды
- Наличие подходящего водоносного слоя
- Нормативные ограничения на отвод воды
- Возможное загрязнение или отложение накипи
- Содержание минералов влияет на теплообменник

**Параметры качества воды:**

| Параметр | Приемлемый диапазон | Влияние |
|----------|---------------------|--------|
| pH | 6,5-8,5 | Коррозия/отложение накипи |
| Жесткость | <1,75 ммоль/л | Риск отложения накипи |
| Железо | <0,3 мг/л | Загрязнение |
| Марганец | <0,05 мг/л | Загрязнение |
| Сероводород | <0,5 мг/л | Коррозия |
| Общее содержание растворенных твердых веществ | <500 мг/л | Отложение накипи |

## Тепловые свойства грунта

Теплопроводность и температуропроводность грунта определяют способность теплопередачи и долгосрочную производительность системы.

### Теплопроводность

Теплопроводность (k) количественно определяет теплопередачу через почву или скальный грунт:

| Материал | Теплопроводность (Вт/м·К) | Примечания |
|----------|---------------------------|-----------|
| Сухой песок | 0,35-0,69 | Плохая производительность |
| Влажный песок | 1,04-2,07 | Влажность критична |
| Глина (насыщенная) | 1,04-1,56 | Варьируется с влажностью |
| Скальный грунт (гранит) | 2,59-4,33 | Отличная производительность |
| Скальный грунт (песчаник) | 1,73-3,11 | Хорошая производительность |
| Скальный грунт (известняк) | 2,25-3,81 | Хорошая производительность |

**Влияние содержания влаги:**

Вода значительно увеличивает теплопроводность. Насыщенный грунт передает тепло в 3-5 раз более эффективно, чем сухой грунт. Движение грунтовых вод дополнительно улучшает производительность путем адвективной теплопередачи.

### Температуропроводность

Температуропроводность (α) указывает, как быстро изменения температуры распространяются через грунт:

$$\alpha = \frac{k}{\rho \times c_p}$$

Где:
- $k$ = Теплопроводность (Вт/м·К)
- $\rho$ = Плотность (кг/м³)
- $c_p$ = Удельная теплоемкость (кДж/кг·°C)

Высокая температуропроводность позволяет грунту быстрее восстанавливать тепло между циклами отопления/охлаждения.

### Невозмущенная температура грунта

Температура грунта ниже линии промерзания приблизительно равна средней годовой температуре воздуха плюс 1-2°C. Региональные колебания влияют на производительность GSHP:

- Северные климаты: 7-10°C температура грунта
- Среднеширотные климаты: 10-16°C температура грунта
- Южные климаты: 16-24°C температура грунта

### Испытание теплового отклика

Крупные коммерческие проекты требуют испытания теплового отклика для определения фактических тепловых свойств грунта. Испытание включает:

1. Установка испытательной скважины с инструментированной U-образной трубой
2. Приложение постоянного теплового входа в течение 48-72 часов
3. Мониторинг отклика температуры жидкости
4. Анализ данных температуры для определения:
   - Эффективная теплопроводность грунта
   - Тепловое сопротивление скважины
   - Невозмущенная температура грунта

Результаты испытаний направляют окончательное проектирование системы и предотвращают недоразмеривание.

## Расчеты мощности геотермального контура

Надлежащее определение размера обеспечивает адекватную емкость теплопередачи без чрезмерных затрат на установку.

### Определение размера в режиме отопления

Геотермальный контур должен отвести тепло от здания плюс тепло компрессора во время отопления:

$$Q_{loop,heating} = Q_{building,heating} \times \left(1 + \frac{1}{COP_{heating}}\right)$$

Для нагрузки отопления 29,3 кВт с COP = 3,5:

$$Q_{loop,heating} = 29,3 \times \left(1 + \frac{1}{3,5}\right) = 37,8 \text{ кВт}$$

### Определение размера в режиме охлаждения

Во время охлаждения контур поглощает тепло от здания плюс тепло компрессора:

$$Q_{loop,cooling} = Q_{building,cooling} \times \left(1 + \frac{1}{EER}\right)$$

Для нагрузки охлаждения 35,2 кВт с EER = 18:

$$Q_{loop,cooling} = 35,2 \times \left(1 + \frac{1}{18}\right) = 37,1 \text{ кВт}$$

### Расчет длины контура

**Вертикальный контур:**

$$L_{vertical} = \frac{Q_{loop}}{q_{vertical}}$$

Где $q_{vertical}$ зависит от:
- Теплопроводности грунта
- Часов работы и профиля нагрузки
- Температуры грунта
- Пределов температуры теплоносителя контура

Типичные значения: $q_{vertical}$ = 26-43 Вт/м в режиме отопления, 35-61 Вт/м в режиме охлаждения

**Пример расчета:**

Для требования контура 37,8 кВт с $q_{vertical}$ = 35 Вт/м:

$$L_{vertical} = \frac{37,8 \text{ кВт}}{0,035 \text{ кВт/м}} = 1,080 \text{ м}$$

Это требует примерно 5-6 скважин на глубине 200 м.

### Подробные методы проектирования

**Метод цилиндрического источника тепла:**

Учитывает переходную теплопередачу из скважины:

$$T_{loop} = T_{ground} + (q \times R_{ground}) + (q \times R_{borehole})$$

Где:
- $T_{loop}$ = Температура жидкости контура (°C)
- $T_{ground}$ = Невозмущенная температура грунта (°C)
- $q$ = Тепловой поток на единицу длины (Вт/м)
- $R_{ground}$ = Тепловое сопротивление грунта (м·K/Вт)
- $R_{borehole}$ = Тепловое сопротивление скважины (м·K/Вт)

### Программное обеспечение для проектирования геотермального контура

Профессиональное программное обеспечение для проектирования учитывает:
- Почасовые нагрузки здания
- Тепловые свойства грунта
- Краткосрочные и долгосрочные изменения температуры грунта
- Пределы минимальной/максимальной температуры входящей воды
- Многолетний тепловой баланс грунта
- Оптимизация гибридной системы

Распространенные инструменты программного обеспечения включают GLHEPRO, GLD и EED.

## Анализ коэффициента производительности

Системы GSHP достигают превосходного COP по сравнению с воздушным оборудованием благодаря благоприятным температурам источника/приемника.

### COP в режиме отопления

$$COP_{heating} = \frac{Q_{delivered}}{W_{compressor}}$$

Типичный диапазон COP отопления GSHP составляет от 3,0 до 5,0, означая 3-5 единиц доставляемого тепла на единицу потребляемой электроэнергии.

**Влияние температуры:**

COP увеличивается с увеличением температуры входящей воды (EWT):

| EWT (°C) | COP отопления | Примечания |
|----------|---------------|-----------|
| -1 | 2,8-3,2 | Минимальное проектирование |
| 4 | 3,3-3,8 | Стандартное проектирование |
| 10 | 3,8-4,5 | Благоприятные условия |
| 16 | 4,3-5,2 | Оптимальная производительность |

### EER в режиме охлаждения

Коэффициент энергоэффективности (EER) в режиме охлаждения:

$$EER = \frac{Q_{removed}}{W_{compressor}} \text{ (кДж/ч на Вт)}$$

Типичный диапазон EER охлаждения GSHP составляет от 15 до 25 кДж/ч·Вт.

**Влияние температуры:**

EER снижается с увеличением температуры входящей воды:

| EWT (°C) | EER | Примечания |
|----------|-----|-----------|
| 16 | 22-26 | Оптимальная производительность |
| 21 | 18-22 | Стандартное проектирование |
| 27 | 15-18 | Максимальное проектирование |
| 32 | 12-15 | Деградированная производительность |

### Сезонная производительность

Сезонный COP учитывает варьирующиеся нагрузки и температуры в течение года:

$$COP_{seasonal} = \frac{\sum(Q_{delivered,i})}{\sum(W_{input,i})}$$

Хорошо спроектированные системы GSHP достигают сезонного COP отопления 3,5-4,2 и EER охлаждения 16-20.

### Сравнение производительности

**Геотермальный источник vs воздушный источник (отопление при -8°C на улице):**

| Параметр | GSHP (10°C EWT) | ASHP (-8°C на улице) |
|----------|-----------------|----------------------|
| COP | 3,8 | 2,2 |
| Деградация мощности | Минимальная | Снижение на 30-40% |
| Циклы оттаивания | Нет | Каждые 45-90 мин |
| Дополнительное отопление | Редко требуется | Часто требуется |

### Производительность при частичной нагрузке

Системы GSHP поддерживают высокую эффективность при частичной нагрузке благодаря:
- Технологии компрессора с переменной скоростью
- Благоприятной температуре источника на протяжении всей работы
- Минимальным потерям при циклировании
- Отсутствию штрафов за оттаивание

Интегрированный коэффициент энергоэффективности при частичной нагрузке (IEER) часто превышает EER полной нагрузки на 10-20%.

## Рассмотрения при проектировании системы

### Выбор теплоносителя контура

**Вода:**
- Используется, когда температура контура остается выше 0°C
- Лучшие свойства теплопередачи
- Минимальная энергия насоса
- Наиболее низкая стоимость

**Растворы антифриза:**

Требуются, когда температура контура может упасть ниже 0°C:

| Раствор | Защита от замерзания | Теплопередача | Примечания |
|---------|---------------------|--------------|-----------|
| Этанол | -29°C при 22% | Снижена на 5-8% | Возобновляемый |
| Пропиленгликоль | -29°C при 25% | Снижена на 8-12% | Безопасный, нетоксичный |
| Метанол | -29°C при 20% | Снижена на 4-6% | Токсичный, избегать |

### Требования к скорости потока

Скорость потока контура влияет на теплопередачу и энергию насоса:

$$\dot{m} = \frac{Q_{loop}}{c_p \times \Delta T_{design}}$$

Типичная разница температур проектирования: 4-7°C

Для 37,8 кВт с ΔT = 5,6°C и вода ($c_p$ = 4,19 кДж/кг·°C):

$$\dot{m} = \frac{37,8}{4,19 \times 5,6} = 1,6 \text{ л/с} = 96 \text{ л/мин}$$

Целевой расход: 0,6-0,9 л/мин на кВт мощности

### Выбор насоса

Циркуляционный насос должен преодолеть:
- Потери трения в трубопроводе геотермального контура
- Перепад давления в теплообменнике теплового насоса
- Потери в коллекторных и напорных узлах
- Потери в фитингах и клапанах

Полный напор обычно составляет 9-18 м для жилых систем и 18-45 м для коммерческих систем.

**Энергия насоса:**

$$W_{pump} = \frac{GPM \times H_{total} \times \rho}{3960 \times \eta_{pump}}$$

Где:
- GPM = Расход (галлонов в минуту); 1 л/мин ≈ 0,264 GPM
- $H_{total}$ = Полный динамический напор (м); 1 м ≈ 3,28 фт
- $\rho$ = Плотность жидкости (кг/л)
- $\eta_{pump}$ = Эффективность насоса (0,6-0,8)

### Проектирование трубопровода

**Определение размера:**

Скорость потока в трубе должна оставаться между 0,6-1,5 м/с для балансирования перепада давления и теплопередачи:

- Низкая скорость (<0,6 м/с): Плохая теплопередача, проблемы с отделением воздуха
- Высокая скорость (>1,5 м/с): Чрезмерный перепад давления, эрозия, шум

**Перепад давления:**

Вычисление с использованием уравнения Дарси-Вейсбаха:

$$\Delta P = f \times \frac{L}{D} \times \frac{\rho \times V^2}{2}$$

Или используйте графики потерь трения для трубы HDPE с водными/гликолевыми смесями.

## Экономический анализ

### Затраты на установку

**Система вертикального контура:**

| Компонент | Диапазон затрат | Примечания |
|-----------|-----------------|-----------|
| Бурение | 300-900 руб./м | Варьируется с геологией |
| Трубопровод контура | 60-120 руб./м | Материал HDPE и сварка |
| Заполнение раствором | 90-180 руб./м | Раствор с улучшенной теплопроводностью |
| Трубопровод коллектора | 240-450 руб./кВт | Распределение к тепловому насосу |
| Полная установка контура | 60,000-120,000 руб./кВт | Полный геотермальный контур |

**Оборудование теплового насоса:**

- Тепловой насос вода-воздух: 36,000-75,000 руб./кВт
- Тепловой насос вода-вода: 45,000-90,000 руб./кВт
- Установка и управление: 24,000-45,000 руб./кВт

**Общая стоимость системы:**

Полная система GSHP: 120,000-240,000 руб./кВт установленной мощности

### Сравнение эксплуатационных затрат

**Пример годовых затрат на электроэнергию (3-кВт жилая система):**

Предположения системы:
- Нагрузка отопления: 8,8 МВтч/год
- Нагрузка охлаждения: 5,3 МВтч/год
- Тариф на электричество: 5 руб./кВтч
- Природный газ: 6 руб./кВтч тепла

| Тип системы | Затраты отопления | Затраты охлаждения | Годовые итоги |
|-------------|-------------------|-------------------|---------------|
| GSHP (COP 3,8, EER 18) | 1,160 руб. | 870 руб. | 2,030 руб. |
| ASHP (COP 2,5, EER 12) | 1,780 руб. | 1,300 руб. | 3,080 руб. |
| Газовый котел/AC (80% AFUE, SEER 13) | 1,570 руб. | 1,220 руб. | 2,790 руб. |

Годовые сбережения: 760-1,050 руб. по сравнению с обычными системами

### Период окупаемости

Простой период окупаемости = (стоимость GSHP - стоимость обычной системы) / Годовые сбережения

Для 3-кВт системы:
- Стоимость GSHP: 420,000 руб.
- Стоимость обычной системы: 240,000 руб.
- Дополнительные инвестиции: 180,000 руб.
- Годовые сбережения: 880 руб.
- Простой период окупаемости: 205 лет

Однако при рассмотрении:
- 30% федеральный налоговый кредит (если применимо): 126,000 руб. кредит
- Чистая дополнительная стоимость: 54,000 руб.
- Период окупаемости: 61 год

### Анализ жизненного цикла

Системы GSHP предлагают благоприятные экономические результаты по жизненному циклу:

- Срок службы геотермального контура: 50+ лет
- Срок службы теплового насоса: 20-25 лет (против 15 лет обычных систем)
- Более низкие расходы на техническое обслуживание
- Пониженное потребление энергии HVAC
- Возможные стимулы от коммунальных предприятий

Анализ чистой приведенной стоимости за 20 лет обычно показывает преимущество GSHP в размере 150,000-450,000 руб. для жилых приложений.

## Требования к техническому обслуживанию

Системы GSHP требуют минимального технического обслуживания благодаря защищенному внутреннему расположению и отсутствию контакта наружной катушки с окружающей средой.

**Ежегодное техническое обслуживание:**

- Замена воздушного фильтра (ежемесячно или ежеквартально)
- Чистка катушки при необходимости
- Проверка заряда хладагента
- Проверка электрических соединений
- Техническое обслуживание конденсатного слива

**Каждые 3-5 лет:**

- Анализ жидкости контура (pH, концентрация, уровень ингибитора)
- Проверка циркуляционного насоса
- Калибровка управления
- Проверка производительности системы

**Геотермальный контур:**

Погруженный геотермальный контур практически не требует обслуживания. Трубопровод HDPE имеет 50-летнюю гарантию и продемонстрировал срок службы, превышающий 100 лет, в приложениях водораспределения.

## Проверка производительности

### Процедуры ввода в эксплуатацию

**Испытание давлением контура:**
- Давление контура 690 кПа в течение 24 часов
- Проверьте отсутствие потери давления
- Проверьте воздушные карманы

**Проверка потока:**
- Измерьте скорость потока при расчетных условиях
- Проверьте надлежащее распределение потока в нескольких контурах
- Балансировка потока при необходимости

**Испытание производительности:**
- Измерьте температуры входящей и выходящей воды
- Проверьте надлежащее падение/повышение температуры
- Подтвердите потребление энергии и мощность
- Вычислите фактический COP или EER

### Мониторинг

Постоянный мониторинг должен отслеживать:
- Температуры подачи и возврата контура
- Потребление электроэнергии теплового насоса
- Доставленная энергия отопления/охлаждения
- Скорости потока
- Часы работы системы

Анализ данных определяет деградацию производительности или операционные проблемы.

## Экологические преимущества

Системы GSHP обеспечивают значительные экологические преимущества:

**Снижение выбросов парниковых газов:**

По сравнению с газовым котлом/электрическим кондиционером:
- Снижение выбросов CO₂ на 30-40%
- Снижение выбросов на 40-50% при питании от возобновляемого электричества

**Хладагент:**

Современные GSHP используют R-410A или другие хладагенты с низким GWP в герметичных заводских системах с минимальным зарядом и низким уровнем утечек.

**Возобновляемая энергия:**

Системы, связанные с грунтом, извлекают солнечную энергию, накопленную в земле, представляя возобновляемый тепловой ресурс, который регенерируется ежегодно.

**Отсутствие сгорания:**

Электрическая работа GSHP исключает:
- Риск оксида углерода
- Выбросы NOx
- Требования воздуха для сгорания
- Утилизацию дымовых газов

Этот всеобъемлющий обзор охватывает технологию геотермальных тепловых насосов, конфигурации контуров, тепловые свойства, расчеты проектирования и анализ производительности, необходимые для успешной реализации систем GSHP.
