---
title: "Тепловая энергия в аккумуляторах"
aliases: ["Тепловая энергия в аккумуляторах"]
description: "Системы аккумулирования тепловой энергии для смещения нагрузки, снижения спроса и срезания пиков, включая ледяные аккумуляторы, аккумуляторы охлажденной воды и материалы с фазовым переходом в приложениях HVAC."
weight: 4
---

## Основы тепловой аккумуляции

Системы аккумулирования тепловой энергии (TES) отделяют производство тепловой энергии от потребления, накапливая охлаждающую или отопительную способность в периоды низкого спроса для использования в периоды пикового спроса. Такое смещение нагрузки во времени снижает пиковые расходы на электроэнергию, использует преимущества тарифных структур с почасовыми ставками, позволяет уменьшить размер производственного оборудования благодаря выравниванию нагрузки и обеспечивает резервную емкость при отказах оборудования или техническом обслуживании. Основной принцип накапливает энергию в виде явного тепла (изменение температуры) или скрытого тепла (фазовый переход) в накопительных средах, включая воду, лед или материалы с фазовым переходом.

Экономическое обоснование тепловой аккумуляции зависит от тарифных структур, которые создают значительный разрыв в стоимости между потреблением электроэнергии в периоды пика и внепиковые периоды. Плата за спрос в размере 70-210 кПа в месяц за пиковое потребление в сочетании с почасовыми тарифами энергии, показывающими соотношение пиковых к внепиковым 2:1 на 4:1, могут обеспечить простой период окупаемости капиталовложений в систему аккумуляции за 3–7 лет. Рынки с фиксированными тарифными структурами предлагают минимальный экономический стимул для аккумуляции, несмотря на технические преимущества выравнивания нагрузки и резервной емкости.

## Стратегии конфигурации аккумуляторов

Системы с полной аккумуляцией рассчитывают емкость аккумулятора на удовлетворение всей дневной охлаждающей нагрузки из накопленной емкости без эксплуатации охладителей в течение рабочих часов пикового спроса. Охладители работают только ночью для восполнения запаса аккумулятора, полностью исключая дневное потребление электроэнергии для охлаждения. Эта конфигурация обеспечивает максимальное снижение платежей за спрос, но требует наибольшего объема резервуара и емкости охладителя, достаточной для удовлетворения ночных нагрузок и полной зарядки аккумулятора.

Системы с частичной аккумуляцией работают охладителями непрерывно, при этом аккумулятор дополняет емкость охладителя в периоды пика и заряжается в периоды низкого спроса. Стратегия выравнивания нагрузки рассчитывает размеры охладителей на среднюю, а не пиковую нагрузку, используя аккумулятор для компенсации разницы между мгновенными нагрузками и выходом охладителя. Типовой размер охладителя 60–70% от пиковой нагрузки в сочетании с аккумулятором, покрывающим оставшиеся 30–40%, снижает капитальные затраты на охладитель, обеспечивая значительное снижение платежей за спрос.

Стратегии ограничения спроса работают охладителями на максимальной экономичной емкости (ниже порога платежей за спрос) с аккумулятором, дополняющим в периоды высокой нагрузки. Этот подход оптимизирует экономический баланс между емкостью охладителя, объемом аккумулятора и тарифами коммунальных услуг для конкретных тарифных структур и профилей нагрузки. Алгоритмы динамической оптимизации могут управлять зарядкой и разрядкой аккумулятора для минимизации общих затрат на энергию с учетом изменяющихся во времени цен на электроэнергию и прогнозов нагрузки.

## Системы ледяного аккумулятора

Ледяная аккумуляция обеспечивает охлаждающую способность за счет скрытой теплоты плавления, накапливая примерно 152 кДж на килограмм льда во время фазового перехода из воды при 0°C в лед при 0°C. Высокая энергетическая плотность по сравнению с явным охлаждением (4,19 кДж на килограмм на степень Цельсия изменения температуры в воде) обеспечивает компактные объемы хранилища. Ледяная аккумуляция требует работы охладителя при температурах испарителя –6––2°C для замерзания воды, что снижает эффективность охладителя на 15–25% по сравнению с эксплуатацией при стандартной температуре выпуска 7°C.

Системы со льдом на трубках циркулируют раствор гликоля через трубки, погруженные в резервуары с водой, образуя лед на внешней поверхности трубок во время зарядки. При разрядке процесс обращается, лед тает и охлаждает гликоль. Конфигурация с внешним плавлением забирает воду из нижней части резервуаров, где плавление происходит в первую очередь, обеспечивая постоянную емкость разрядки. Системы с внутренним плавлением циркулируют гликоль через одни и те же трубки при зарядке и разрядке, упрощая трубопроводы, но с переменной емкостью разрядки по мере изменения толщины льда.

Системы сбора льда замораживают лед на охлаждаемых пластинах или поверхностях испарителя, затем выпускают образовавшийся лед в резервуары хранилища с помощью кратковременного теплого потока хладагента или механических скребков. Лед накапливается в резервуарах с циркулирующим гликолем или водой через пустые пространства при разрядке. Эта конфигурация отделяет производство льда от объема хранилища, позволяя использовать стандартные охладители с приставками для производства льда вместо специализированных теплообменников в резервуарах.

## Аккумуляторы охлажденной воды

Стратифицированные резервуары с охлажденной водой поддерживают температурный градиент от теплой воды сверху к холодной воде снизу, обеспечивая одновременную зарядку и разрядку без перемешивания. Область термоклина промежуточной температуры занимает 0,3–0,9 м высоты резервуара, при этом температура быстро меняется в этой узкой зоне. Надлежащая конструкция входного распределителя поддерживает стратификацию путем подачи воды для зарядки на соответствующий уровень на основе плотности без нарушения термоклина.

Емкость хранилища равна объему воды, умноженному на разность температур и удельную теплоемкость: Q = m × cp × ΔT. Резервуар объемом 378,5 м³ с разностью температур 11°C (7°C подачи на 18°C возврата) накапливает примерно 5920 кВт·ч охлаждения. Требования к большому объему по сравнению с ледяным аккумулятором (в 6–8 раз больший для эквивалентной емкости) ограничивают аккумуляцию охлажденной воды приложениями с доступным пространством и минимальной приемлемой депрессией температуры хранилища.

Стратифицированные резервуары хранилища требуют соотношения высоты к диаметру 1:1 или более для установления стабильной стратификации. Более короткие, широкие резервуары испытывают большее перемешивание и деградацию термоклина. Конструкция резервуара включает входные распределители, которые распределяют поток для зарядки горизонтально по сечению резервуара на соответствующей высоте, определяемой плотностью поступающей воды. Радиальные распределители, октагональные кольцевые распределители или трубопроводные коллекторы с прорезями обеспечивают требуемое распределение потока с минимальной скоростью для предотвращения турбулентного перемешивания.

## Материалы с фазовым переходом

Материалы с фазовым переходом (PCM) накапливают и высвобождают тепловую энергию благодаря переходам твердой-жидкой фазе при определенных температурах. Органические PCM, включая парафиновые воски, предлагают температуры фазового перехода от 4–27°C, подходящие для тепловой аккумуляции в зданиях, с теплотой плавления в диапазоне 252–379 кДж/кг. Неорганические PCM, включая соль гидраты, обеспечивают более высокую энергетическую плотность (421–631 кДж/кг), но могут испытывать переохлаждение и фазовое расслоение, что снижает долгосрочную надежность.

Системы инкапсулированного PCM заключают материал в пластмассовые контейнеры, металлические трубки или панели, которые обеспечивают герметизацию при одновременном обеспечении теплопередачи с окружающим воздухом или водой. Инкапсуляция в небольшие контейнеры (сферы диаметром 2,5–5 см или плоские панели) обеспечивает большую площадь поверхности для быстрой зарядки и разрядки. Контейнеры упакованы в резервуары хранилища с воздухом или водой, текущей через межзерновые промежутки, или интегрированы непосредственно в строительные компоненты, включая потолочные панели, системы полов или гипсокартон.

Приложения тепловой аккумуляции PCM включают пассивное улучшение термальной массы зданий, внепиковое предварительное охлаждение конструкции зданий, смещение пиковой нагрузки в блочных агрегатах кондиционирования воздуха и тепловую буферизацию в транспортной рефрижерации. Узкий диапазон температур фазового перехода (типично 1–2°C) ограничивает емкость хранилища по сравнению с явной аккумуляцией с широкими колебаниями температуры, но обеспечивает изотермическое хранилище, поддерживающее точный контроль температуры при разрядке.

## Проектные соображения систем аккумуляторов

Размер резервуара хранилища зависит от характеристик профиля нагрузки, тарифной структуры и выбранной стратегии аккумуляции. Полная аккумуляция требует емкости, равной всей дневной охлаждающей нагрузке за вычетом любой базовой нагрузки работы охладителя. Емкость частичной аккумуляции равна разнице между пиковой мгновенной нагрузкой и средней нагрузкой в течение периода зарядки. Кривые длительности нагрузки, показывающие накопленное требование охлаждающей энергии во времени, позволяют прямое определение требуемой емкости хранилища для достижения целевых показателей снижения спроса.

Размер охладителя для систем хранилища учитывает ночную нагрузку зарядки хранилища плюс одновременные нагрузки зданий в период зарядки. Требуемая емкость охладителя равна: Q_охладитель = Q_хранилище/t_зарядка + Q_ночь, где Q_хранилище – это полная емкость хранилища, t_зарядка – это доступные часы зарядки, а Q_ночь представляет ночные нагрузки зданий. Доступное время зарядки зависит от графика тарифов коммунальных услуг и желаемого времени завершения зарядки, как правило, 8–12 часов для большинства приложений.

Скорости разрядки хранилища варьируются в течение дня по мере изменения нагрузок зданий и истощения емкости хранилища. Насосы с регулируемой скоростью модулируют поток между охладителями и хранилищем в соответствии с мгновенной охлаждающей нагрузкой. Стратегии управления приоритезируют разрядку хранилища в периоды наибольших затрат при сохранении достаточного резервного запаса для удовлетворения неожиданных увеличений нагрузки или продолжительных пиковых периодов. Предсказательное управление, использующее прогнозы погоды и исторические модели нагрузки, оптимизирует использование аккумулятора в течение периодов в несколько дней.

## Интеграция с системами зданий

Тепловая аккумуляция интегрируется с распределением охлажденной воды в здании через последовательные, параллельные или комбинированные конфигурации. Последовательное соединение размещает хранилище в основном контуре распределения, со всей возвращаемой водой, проходящей через хранилище перед возвратом к охладителям. Это расположение обеспечивает максимальное использование аккумулятора, но может ограничивать скорости потока и температурные дифференциалы. Параллельное соединение обеспечивает независимый контроль потока хранилища, отделенный от основного распределения, предлагая операционную гибкость за счет дополнительных трубопроводов и насосов.

Система хранилища должна координироваться с системой автоматизации зданий для реализации графиков зарядки и разрядки, реагирования на сигналы реагирования на спрос коммунальных услуг и оптимизации работы на основе тарифов в реальном времени, где доступно. Мониторинг состояния заряда хранилища, нагрузки охладителя, нагрузок зданий и стоимости электроэнергии обеспечивает динамическую оптимизацию, регулирующую работу для минимизации затрат, обеспечивая соблюдение требований комфорта.

## Мониторинг производительности и оптимизация

Непрерывный мониторинг производительности системы аккумуляции проверяет ожидаемые сбережения энергии, определяет проблемы с эксплуатацией и позволяет осуществлять постоянную оптимизацию. Ключевые показатели производительности включают эффективность аккумуляции (энергия на выходе разделена на энергию на входе), достигнутое снижение пиковой нагрузки, сбережения по тарифам на почасовую энергию и потребление энергии охладителем по сравнению с базовыми показателями без аккумуляции. Эффективность аккумуляции обычно составляет 85–95%, учитывая тепловые потери и паразитную энергию насосов.

Общие проблемы эксплуатации, снижающие производительность аккумулятора, включают неправильные графики зарядки, оставляющие аккумулятор частично заряженным в периоды пика, чрезмерные тепловые потери от неадекватной изоляции резервуара, деградацию термоклина в стратифицированном хранилище, снижающую эффективную емкость, и проблемы последовательности управления, которые работают охладителями в течение ненужных дорогостоящих пиковых периодов. Регулярная наладка и проверка производительности поддерживают проектную производительность и определяют возможности для уточнения управления, улучшающие экономическую отдачу.
