---
title: "Накопление холодной воды"
aliases: ["Накопление холодной воды"]
description: "Системы теплового аккумулирования холодной воды с температурной стратификацией: принципы проектирования, расчёт ёмкости, диффузоры, режимы управления и критерии производительности."
weight: 2
---
## Обзор

Системы аккумулирования холодной воды (chilled water storage, CWS) накапливают холодопроизводительность в виде явного тепла в воде, обеспечивая разделение между производством холода (во внепиковые часы) и потреблением (в периоды максимальных нагрузок). Эти системы позволяют охладительным машинам работать при оптимальной эффективности в течение суток, снижая установленную мощность и энергетические затраты на охлаждение. В отличие от ледяных аккумуляторов, системы холодной воды используют явное тепло при разности температур 10–12 °C между подачей и обраткой, исключая энергетические потери на фазовый переход. Аккумулирование холодной воды применяется в многоэтажных офисах, торговых центрах, больницах и учреждениях с пиковыми дневными нагрузками охлаждения и доступным пространством для крупных резервуаров объёмом 380 000–3 800 000 л.

## Физические принципы и расчёт ёмкости

Накопленная холодопроизводительность определяется уравнением явного тепла:

$$Q = m \cdot c_p \cdot \Delta T$$

где:
- $Q$ — энергия накопления, кДж;
- $m$ — масса воды, кг;
- $c_p$ — удельная теплоёмкость воды, 4,187 кДж/(кг·°C);
- $\Delta T$ — разность температур между подачей и обраткой, °C.

При типичной разности 11 °C (подача 6,7 °C, обратка 17,8 °C) удельная ёмкость составляет 46,06 кДж/кг. Для резервуара объёмом 1000 м³ (плотность воды ρ ≈ 1000 кг/м³) накопленная энергия равна:

$$Q = 1 \times 10^6 \text{ кг} \times 46,06 \text{ кДж/кг} = 46,06 \text{ ГДж} \approx 12,8 \text{ МВт·ч}$$

Температурная стратификация основана на разности плотности воды между теплыми и холодными слоями. Плотность воды изменяется с температурой согласно:

$$\rho(T) = \rho_0 \left[1 - \beta(T - T_0)\right]$$

где β ≈ 0,0002 °C⁻¹ — коэффициент объёмного расширения. Разность плотности между 6,7 °C и 17,8 °C составляет ~3 кг/м³ (0,3 %), что создаёт архимедову выталкивающую силу, удерживающую холодную воду внизу резервуара.

Стабильность стратификации характеризуется числом Фруда:

$$\text{Fr} = \frac{V}{\sqrt{g \cdot D_e \cdot \frac{\Delta \rho}{\rho}}}$$

где:
- $V$ — скорость потока, м/с;
- $D_e$ — эквивалентный диаметр входного отверстия, м;
- $\Delta\rho/\rho$ — относительная разность плотности;
- $g = 9,81$ м/с².

Значения Fr < 1,0 обеспечивают доминирование плавучести над инерцией, сохраняя слойность. При Fr > 1,5 происходит турбулентное перемешивание с деградацией накопления.

## Компоненты и конструкция резервуара

### Геометрия и материалы

Стратифицированные резервуары выполняют из стальной конструкции с соотношением высоты к диаметру 1,0–1,5 для оптимального баланса между стабильностью стратификации и конструктивной экономией. Типовые размеры: диаметр 12–24 м, высота 12–30 м. Вертикальная ориентация максимизирует разделение по плотности.

Внешняя изоляция (50–100 мм пенополиуретана, λ = 0,03 Вт/(м·K)) снижает потери теплоты через стенку, типично 5–15 кВт для больших резервуаров при разности 11 °C во внешней среде.

Внутренняя защитная гидроизоляция предотвращает коррозию стали. Полиэфирное напыление или эпоксидная краска обеспечивают надёжность в течение 30–40 лет.

### Входной диффузор

Диффузоры вводят поток горизонтально на уровне, соответствующем плотности поступающей воды, минимизируя вертикальное перемешивание. Критерии проектирования:

- **Скорость на выходе диффузора**: V ≤ 0,3–0,6 м/с;
- **Площадь отверстий**: выбирается из условия V = Q/A, где Q — объёмный расход, м³/с;
- **Число отверстий**: 12–20 на окружности кольцевого диффузора;
- **Диаметр отверстия**: 10–20 мм.

Кольцевой восьмиугольный диффузор (рис. 1) с радиальными отверстиями обеспечивает равномерное распределение. Плавающий диффузор на цепи отслеживает положение термоклина, адаптируясь к циклам заряда/разряда. Фиксированные диффузоры на нескольких уровнях (2–3 порта) упрощают конструкцию, но требуют управления потоком через трёхходовые клапаны.

### Область термоклина

Толщина переходной зоны между холодной и теплой водой (термоклин) при надлежащем проектировании составляет 0,3–0,6 м. Эта граница прогрессивно перемещается вверх во время заряда и вниз во время разряда. Измерение температуры на 6–8 вертикальных уровнях позволяет мониторинг положения и толщины термоклина. Превышение 1,5 м указывает на перемешивание, требующее корректировки режима потока или проверки диффузора.

## Методика расчёта ёмкости и размера резервуара

### Стратегия полного накопления

Полное накопление требует ёмкости, равной интегральной дневной нагрузке охлаждения. Для здания с профилем:

- Пиковая мгновенная нагрузка: 3500 кВт;
- Рабочее время охлаждения: 16 часов (8:00–24:00);
- Средняя нагрузка: 2200 кВт;

Энергия за день: $E = 2200 \text{ кВт} \times 16 \text{ ч} = 35 200 \text{ кВт·ч} = 126,7 \text{ ГДж}$.

При разности температур ΔT = 11 °C требуемая масса воды:

$$m = \frac{E}{c_p \cdot \Delta T} = \frac{126,7 \times 10^6 \text{ кДж}}{4,187 \times 11} = 2,747 \times 10^6 \text{ кг} \approx 2747 \text{ м³}$$

### Стратегия частичного накопления

При работающих охладителях на протяжении дня накопление компенсирует разницу между пиком и средней нагрузкой:

$$E_{\text{хран}} = (P_{\text{пик}} - P_{\text{сред}}) \times t = (3500 - 2200) \times 10 = 13 000 \text{ кВт·ч} = 46,8 \text{ ГДж}$$

Требуемый объём:

$$V = \frac{46,8 \times 10^6}{4,187 \times 11 \times 1000} \approx 1010 \text{ м³}$$

Таблица 1 приводит типовые объёмы резервуаров для различных профилей нагрузок.

| Профиль нагрузки | Пиковая нагрузка, кВт | Средняя нагрузка, кВт | Дневная энергия, ГДж | Требуемый объём (ΔT = 11 °C), м³ |
|---|---|---|---|---|
| Офис, полное накопление | 2000 | — | 57,6 | 1244 |
| Офис, частичное (14 ч) | 2000 | 1200 | 21,2 | 459 |
| Торговый центр, полное | 3500 | — | 100,8 | 2180 |
| Больница (24 ч), частичное | 1800 | 1200 | 21,6 | 467 |

## Режимы эксплуатации и управление

### Режим заряда

Охладители производят холодную воду (6,7 °C) объёмным расходом $Q_{\text{з}}$, подаваемую в нижний диффузор резервуара. Теплая вода (17,8 °C) от верхней части возвращается в охладители. Мощность заряда:

$$P_{\text{з}} = \rho \cdot Q_{\text{з}} \cdot c_p \cdot \Delta T = 1000 \cdot Q_{\text{з}} \cdot 4,187 \cdot 11$$

При расходе 50 л/с мощность заряда: $P_{\text{з}} = 1000 \times 0,05 \times 4,187 \times 11 = 2303 \text{ кВт}$.

Охладители работают на максимальной мощности в непиковые часы (ночь, выходные) с эффективностью COP = 4–5 (SEER ≈ 14–18). Полный заряд резервуара 1500 м³ при расходе 50 л/с занимает:

$$t_{\text{заряда}} = \frac{V \cdot \rho}{Q_{\text{з}}} = \frac{1500 \times 1000}{50} = 30 000 \text{ сек} = 8,3 \text{ ч}$$

### Режим разряда

Холодная вода отбирается из нижней части резервуара для питания нагрузок здания. Теплая обратка (15–18 °C) поступает в верхнюю часть. Начальная температура разряда близка к проектной (6,7 °C), затем прогрессивно растёт по мере снижения уровня холодной воды. Полезная ёмкость разряда определяется максимально допустимой температурой подачи (обычно ≤ 10 °C для кондиционирования).

Расход разряда может превышать проектный расход заряда при параллельном соединении благодаря независимому управлению насосами. Это обеспечивает гибкость, но требует резервуара большего объёма для полного разделения холодной и теплой зон при высоких расходах разряда.

### Последовательное и параллельное соединение

**Последовательное**: вся обратная вода проходит через резервуар перед возвратом в охладители. Максимальное использование накопления, но ограниченный расход распределения (зависит от пропускной способности резервуара).

**Параллельное**: накопление подключено отдельно через трёхходовой клапан. Насосы с переменной скоростью управляют расходом независимо. Операционная гибкость, но риск недоиспользования ёмкости при частичных нагрузках.

Оптимальные последовательности управления используют алгоритмы прогноза, основанные на данных датчиков температуры в резервуаре и прогнозе нагрузки, для модуляции расходов заряда и регулирования работы охладителя.

## Применение в HVAC-системах

### Системы VAV с чиллерами

Стратифицированное накопление холодной воды интегрируется в системы переменного расхода (VAV) для стабилизации температуры подачи при переменных нагрузках помещений. Контроллер BMS (Building Management System) считывает датчики уровня накопления и модулирует производительность чиллера, поддерживая температуру подачи 6,7 °C ± 1 °C на протяжении дня независимо от потребления холода.

### Ночное охлаждение и управление спросом

Ночной заряд резервуара во время пиков спроса энергии позволяет зданиям участвовать в программах управления спросом (demand response), снижая максимальный потребляемый ток и плату за пиковую мощность. Экономия затрат: 30–50 % от первоначальной стоимости чиллера за счёт уменьшения установленной мощности.

### Климатические зоны

В умеренном климате (19–26 °C наружная температура) аккумулирование холодной воды комбинируется с ночным охлаждением через градирни, когда наружная температура падает. В жарком климате (> 30 °C) требуется полное охлаждение чиллерами ночью, но более короткие периоды заряда из-за высокого теплового прироста здания.

## Стандарты и нормативы

- **ASHRAE 90.1-2022**: требует расчёта сбережений энергии при аккумулировании холодной воды, учитывая эффективность чиллеров, потери при хранении и распределения.
- **ASHRAE 139-2018**: проектирование и тестирование систем теплового аккумулирования; методика оценки ёмкости и толщины термоклина.
- **ISO 13599**: классификация и характеристики систем тепловых аккумуляторов.
- **EN 15570**: динамическое тестирование компонентов холодоснабжения; измерение стратификации температуры.
- **СП 60.13330.2020** (актуализированный СНиП 41-01-2003): нормирование параметров внутреннего воздуха и проектирования систем отопления и кондиционирования, включая хранилища тепла.

## Практические рекомендации

### Толщина термоклина и контроль качества

Целевая толщина термоклина: 0,4–0,7 м для хорошо спроектированных систем. Мониторинг с шагом 1,5–2 м вертикально. При толщине > 1,2 м проверить:

1. Скорость потока на входе диффузора (должна быть ≤ 0,5 м/с);
2. Целостность диффузора (засорение, смещение);
3. Утечки воздуха во входном патрубке (деаэрация);
4. Потери на трение в трубопроводе заряда.

### Типовые диапазоны параметров

| Параметр | Значение |
|---|---|
| Разность температур ΔT | 10–12 °C |
| Температура подачи | 4–8 °C |
| Температура обратки | 14–18 °C |
| Скорость диффузора | 0,2–0,5 м/с |
| Число Фруда | 0,3–0,8 |
| Толщина термоклина | 0,3–1,0 м |
| КПД накопления | 90–95 % |
| Удельные потери теплоты | 2–8 кВт на 1000 м³ |

### Типовые ошибки проектирования

1. **Завышенные расходы на входе**: скорость > 0,8 м/с приводит к турбулентному перемешиванию.
2. **Отсутствие теплоизоляции**: потери > 50 кВт·ч за сутки снижают экономическую целесообразность.
3. **Неправильное расположение диффузора**: поток, поступающий на уровне выше или ниже термоклина, вызывает её размытие.
4. **Одновременный заряд и разряд без разделения**: снижает эффективность накопления < 70 %.

### Расчёт экономии энергии

Типовое годовое сбережение для офиса 10 000 м² с аккумулированием холодной воды:

- Снижение пиковой нагрузки чиллера: 500 кВт;
- Пики спроса в год: 300 часов;
- Сокращённая электрическая мощность: 500 × 300 = 150 000 кВт·ч;
- Стоимость тарифа пикового периода: 150 000 × 200 ₽/кВт·ч = 30 млн ₽;

Окупаемость системы: 60–80 млн ₽ / 30 млн ₽/год ≈ 2–3 года при условии квалифицированного управления и мониторинга.
