---
title: "Системы ледяного аккумулирования"
aliases: ["Системы ледяного аккумулирования"]
description: "Проектирование тепловых аккумуляторов на основе льда для управления холодильной нагрузкой, снижения пиков спроса и оптимизации энергоэффективности зданий."
weight: 1
---
## Обзор

Системы ледяного аккумулирования используют скрытую теплоту плавления льда (334 кДж/кг) для сохранения холодильной энергии в компактных резервуарах. В отличие от систем аккумулирования охлажденной воды с чувствительным теплом, фазовый переход при 0°C обеспечивает изотермическое хранение без стратификации. Это снижает требуемый объем резервуара на 85–90% по сравнению с водяным аккумулированием при перепаде температур 10–12°C.

Ледяное аккумулирование применяется в системах полного сдвига нагрузки (full storage), когда холодильник работает только в ночные часы низких тарифов, и частичного аккумулирования (partial storage) для срезания пиков спроса на электроэнергию. Технологический компромисс состоит в снижении эффективности холодильного цикла на 15–25% из-за требуемых более низких температур испарения (-6 до -3°C вместо 3–6°C для воды), что увеличивает общее энергопотребление процесса производства льда.

Применение актуально в регионах с дифференцированными тарифами на электроэнергию (плата за мощность ≥ 15–20 €/кВт·месяц), офисных и торговых зданиях, центрах обработки данных и промышленных объектах с острыми пиками холодильной нагрузки в дневное время. Проектирование требует балансировки экономических преимуществ (сокращение платежей за мощность) против инвестиционных затрат на оборудование и дополнительного расходе электроэнергии при производстве льда.

## Физические принципы и теоретические основы

Энергетическая плотность ледяного аккумулирования определяется скрытой теплотой плавления:

$$Q_{\text{хранения}} = m_{\text{льда}} \cdot L_f$$

где $m_{\text{льда}}$ — масса льда, кг; $L_f = 334$ кДж/кг — удельная скрытая теплота плавления.

При плотности воды 1000 кг/м³ один кубический метр полностью замерзшего резервуара содержит **334 МДж** холодильной энергии. Для сравнения, охлажденная вода при перепаде температур Δ*T* = 11 K содержит:

$$Q_{\text{вода}} = \rho \cdot V \cdot c_p \cdot \Delta T = 1000 \cdot 1 \cdot 4,18 \cdot 11 = 46 \text{ МДж/м}^3$$

То есть ледяное хранилище концентрирует энергию в **7,3 раза компактнее**.

Производство льда требует холодильной мощности при низких температурах испарения. Коэффициент производительности (COP) холодильного цикла обратно пропорционален температурному перепаду между конденсатором и испарителем:

$$\mathrm{COP} \approx \frac{T_{\text{испар}}}{T_{\text{конд}} - T_{\text{испар}}}$$

При производстве воды ($T_{\text{испар}} = 5°C$): COP ≈ 4,8.
При производстве льда ($T_{\text{испар}} = -5°C$): COP ≈ 3,6.

Штраф энергии составляет (4,8 − 3,6) / 4,8 = **25%**, что требуется компенсировать сбережениями на электроэнергии в периоды пиковых тарифов.

## Конфигурации систем: полное и частичное аккумулирование

### Полное аккумулирование (full storage)

Система производит за ночные часы (обычно 20:00–6:00) весь необходимый холод для дневной нагрузки. Холодильник полностью отключен в периоды пик-нагрузки.

Требуемая емкость хранилища:

$$E_{\text{хранилища}} = Q_{\text{день}} - Q_{\text{ночь, совмещ.}}$$

где $Q_{\text{день}}$ — интегрированная дневная холодильная нагрузка (кВт·ч); $Q_{\text{ночь, совмещ.}}$ — фрагменты дневной нагрузки, совпадающие с ночной работой холодильника.

**Пример:** Здание с пиковой нагрузкой 3,5 МВт, 10 часов работы, коэффициент средней нагрузки 70%:
$$E_{\text{хранилища}} = 3,5 \cdot 10 \cdot 0,70 = 24,5 \text{ МВт·ч}$$

Объем резервуара (при 100% заполнении льдом):
$$V = \frac{24,5 \cdot 10^6 \text{ кДж}}{334 \text{ кДж/кг} \cdot 1000 \text{ кг/м}^3} = 73,4 \text{ м}^3$$

**Холодильная мощность** на период зарядки (8 часов):
$$Q_{\text{хол}} = \frac{24,5}{8} + Q_{\text{ночь}} \approx 3,6 \text{ МВт}$$

Полное аккумулирование максимизирует снижение платежей за мощность, но требует резервуаров наибольшего объема и мощности холодильника 55–80% от пиковой нагрузки.

### Частичное аккумулирование (partial storage)

Холодильник работает непрерывно на уровне 50–65% пиковой нагрузки, хранилище дополняет разницу в пиковые периоды и заряжается в периоды низкой нагрузки.

Снижение платежей за мощность достигается срезанием пиков нагрузки, но энергопотребление остается выше, чем при полном аккумулировании, поскольку холодильник работает и днем (с пониженным COP). Оптимальный размер холодильника определяется графическим методом минимизации полной годовой стоимости:

$$C_{\text{год}} = C_{\text{энерг.}} + C_{\text{мощ.}} + C_{\text{амортиз.}}$$

где $C_{\text{энерг.}}$ — стоимость электроэнергии; $C_{\text{мощ.}}$ — платежи за максимум спроса; $C_{\text{амортиз.}}$ — амортизация капитальных затрат.

## Технологии ледяного хранилища

### Лед на катушке (ice-on-coil)

**Конструкция:** Теплообменная трубка, погруженная в резервуар, циркулирует раствор этилен- или пропиленгликоля (25–30% по массе) при −6 до −3°C. Лед нарастает на внешней поверхности трубок слоями 12–25 мм.

**Зарядка:** Холодный гликоль отводит тепло, лед растет концентрически вокруг трубок. Растущий слой льда увеличивает тепловое сопротивление, требуя прогрессивного снижения температуры гликоля для поддержания скорости замерзания.

**Разрядка:** Теплый гликоль (из обратной линии здания, +10–15°C) плавит лед изнутри. Вода стекает в дно резервуара, вытесняя более холодный гликоль (внешнее таяние улучшает КПД разряда).

**Показатели:**
- Эффективность хранения: 90–95% (с учетом потерь при стоянии и насоса)
- Занятость трубок: 30–40% объема резервуара
- Время производства льда: 8–12 часов для полной зарядки
- Время разрядки: 12–16 часов при частичном разряде

**Преимущества:** Простота, надежность, хорошая интеграция с существующими системами гликоля.
**Недостатки:** Низкая объемная плотность, требование постоянного контроля качества гликоля, более медленный отклик на пиковые нагрузки.

### Сбор льда (ice harvesting)

**Конструкция:** Тонкие ледяные пластинки (6–9,5 мм) нарастают на охлаждаемых поверхностях испарителя, затем отпускаются циклическим нагревом и падают в резервуар хранения.

**Цикл сбора:** Каждые 15–45 минут горячий газообразный хладагент (+2–4°C) подается 10–30 сек на поверхность испарителя, отпуская лед через тепловое расширение. Отдельные куски льда имеют высокую площадь поверхности (6–10 м²/кг), обеспечивая быструю теплопередачу к гликолю.

**Показатели:**
- Эффективность сбора: 85–92% (штраф за частые циклы разморозки)
- Минимальное время отклика разряда: 2–3 минуты
- Занятость площади пола: −50% по сравнению со льдом на катушке
- Температурная стабильность разряда: ±0,5 K

**Преимущества:** Компактность, быстрый отклик, возможность использования стандартных холодильников с модульными производителями льда.
**Недостатки:** Более высокие эксплуатационные затраты на разморозку, требует регулярного обслуживания испарителя.

### Инкапсулированный лед (encapsulated ice)

**Конструкция:** Герметичные пластиковые контейнеры (сферы Ø 10–15 см или прямоугольные канистры) содержат воду, которая замерзает и оттаивает независимо от циркулирующего гликоля. Гликоль циркулирует в зазорах между контейнерами.

**Показатели:**
- Объемная плотность льда: 50–55% (остальное — гликоль и зазоры)
- Эффективность хранения: 85–88%
- Разделение теплоносителя: полное (улучшенное качество воды)
- Модульное расширение: добавление контейнеров без переделки резервуара

**Преимущества:** Отсутствие требований к водоподготовке, легкое обслуживание и модернизация, предотвращение коррозии.
**Недостатки:** Снижение эффективности на 25–35% из-за тепловых потерь через стенки контейнеров.

## Расчет емкости и проектирование

### Определение объема резервуара

Основной расчет:

$$V_{\text{резерв}} = \frac{E_{\text{сохр.}}}{f_{\text{запол}} \cdot \rho \cdot L_f}$$

где:
- $E_{\text{сохр.}}$ — требуемая энергия хранения, кДж
- $f_{\text{запол}}$ — коэффициент заполнения льдом (0,70–0,85 для систем со льдом на катушке, 0,50–0,60 для инкапсулированного льда)
- $\rho$ — плотность льда, 917 кг/м³

**Пример:** Здание требует 50 МВт·ч хранения, система со льдом на катушке с коэффициентом заполнения 0,75:

$$V = \frac{50 \cdot 10^6 \cdot 3,6 \text{ кДж}}{0,75 \cdot 917 \cdot 334} = 70,8 \text{ м}^3$$

### Расчет холодильной мощности

Для полного аккумулирования:

$$Q_{\text{хол.}} = \frac{E_{\text{сохр.}} + E_{\text{ночь}}}{t_{\text{зарядки}}}$$

где $t_{\text{зарядки}}$ — доступное время зарядки, ч (обычно 8–10 часов).

Для частичного аккумулирования используется итеративная оптимизация, минимизирующая общую стоимость.

## Применение в ОВК-системах

### Офисные и коммерческие здания

Системы полного или частичного аккумулирования интегрируются в центральные станции кондиционирования воздуха, дополняя основные чиллеры. В периоды пик-нагрузки (10:00–18:00) холод поступает из резервуара в распределительную систему, охлажденная вода подается на воздухообрабатывающие установки (AHU) и терминальные устройства (фанкойлы, VAV-боксы).

**Типовая конфигурация:** Резервуар ледяного хранилища объемом 60–150 м³, холодильная мощность 2–8 МВт, установленная в подвале или техническом помещении на площадь 80–150 м² пола.

### Центры обработки данных (ДЦ)

ДЦ с жесткими требованиями к температурным графикам (±2 K) и 24/7 работой используют ледяное хранилище для буферизации кратковременных пиков тепловыделения серверов и для шлифования графиков работы чиллеров. Инфраструктура с ледяным аккумулированием может достичь PUE (Power Usage Effectiveness) на уровне 1,2–1,3.

### Промышленные процессы

Пищевая промышленность, центры коллокации и производственные линии с высокими пиковыми нагрузками охлаждения используют ледяное аккумулирование для управления размером компрессорной станции и снижения пиковых токов в электросети.

## Стандарты и нормативы

| Стандарт | Область | Рекомендации |
|----------|---------|-------------|
| ASHRAE 90.1 | Энергоэффективность зданий | Требует анализа потенциала аккумулирования при тарифных структурах с пиковыми платежами |
| ASHRAE 34 | Безопасность хладагентов | Классификация R-134a, R-410A и других для холодильных систем |
| EN 14511 | Тестирование чиллеров | Методика испытания и сертификации холодильного оборудования |
| ГОСТ Р 30494 | Микроклимат помещений | Параметры внутреннего воздуха в жилых и общественных зданиях |
| СП 60.13330 | Отопление, вентиляция | Проектирование систем ОВК и расчет холодильных нагрузок |

Проектирование должно также соответствовать местным требованиям электроснабжения и согласованию с энергоснабжающей организацией относительно структуры тарифов и условий подключения.

## Практические рекомендации

**Типовые диапазоны проектирования:**

| Параметр | Диапазон | Единицы |
|----------|----------|---------|
| Температура гликоля (зарядка) | −6 до −3 | °C |
| Температура гликоля (разрядка) | +8 до +15 | °C |
| Скорость циркуляции | 0,3–0,8 | м/с |
| Коэффициент заполнения льдом | 70–85 | % |
| Время зарядки (полное) | 8–12 | ч |
| Время разрядки (полное) | 12–16 | ч |
| COP холодильника (производство льда) | 3,2–4,0 | − |
| Потери при стоянии | 0,5–1,5 | %/сут |

**Ошибки проектирования:**

1. **Недооценка потерь при стоянии.** Резервуар в 100 м³ теряет ~0,5–1,5 кВт непрерывно из-за теплопередачи через ограждение. На 24 часа это ~12–36 кВт·ч. Необходима качественная теплоизоляция (100–200 мм полиуретана, коэффициент теплопередачи U ≤ 0,15 Вт/м²·К).

2. **Неправильное соотношение мощность холодильника / емкость хранилища.** Холодильник мощностью 2 МВт не может зарядить резервуар объемом 150 м³ за 8 часов. Требуется предварительный расчет согласованности.

3. **Отсутствие автоматического управления.** Ручная регулировка графиков зарядки-разрядки приводит к потерям энергии на 15–25%. Требуется контроллер с функциями прогноза нагрузки и динамической оптимизации.

4. **Игнорирование качества гликоля.** Деградация присадок гликоля ускоряет коррозию трубок и снижает теплопередачу на 10–15% в год. Необходимо тестирование гликоля ежегодно (вязкость, ингибиторы коррозии, pH 8,5–9,5).

5. **Неверный расчет холодильной нагрузки.** Использование пиковой проектной нагрузки вместо временных профилей приводит к перегрузке системы. Требуется часовой анализ нагрузок за 12 месяцев.

**Экономическая целесообразность:** Ледяное аккумулирование окупается за 4–7 лет при платежах за мощность ≥ 15 €/кВ·месяц и дифференциации тарифов ≥ 3:1 между ночными и дневными ставками на электроэнергию.
