---
title: "Материалы с фазовым переходом"
aliases: ["Материалы с фазовым переходом"]
description: "Материалы с фазовым переходом для теплового аккумулирования в системах ОВК: классификация, инкапсуляция, интеграция в здания и методы повышения эффективности."
weight: 3
---
## Обзор

Материалы с фазовым переходом (МФП) — это вещества, которые накапливают и высвобождают тепловую энергию при переходе между агрегатными состояниями (обычно твёрдое-жидкое) при определённой температуре. Основное преимущество МФП заключается в способности поглощать или отдавать значительное количество энергии (скрытую теплоту плавления) без изменения температуры материала во время фазового перехода — это явление называется *изотермическим аккумулированием*.

Использование МФП в системах ОВК позволяет решить проблему пиковых тепловых и холодильных нагрузок, обеспечивая сдвиг потребления электроэнергии в непиковые часы (особенно ночью). МФП заполняют нишу между обычным водяным аккумулированием (чувствительное тепло) и ледяным аккумулированием, обеспечивая энергетическую плотность 250–630 кДж/кг при промежуточных температурах (4–71 °C). Применения включают пассивное охлаждение помещений, активное холодильное хранилище, солнечное тепловое аккумулирование и тепловое управление компонентами.

## Физические принципы и теоретические основы

Энергия, накопленная в МФП при фазовом переходе, рассчитывается по формуле скрытой теплоты:

$$Q_{\text{PCM}} = m \cdot L_f$$

где:
- $Q_{\text{PCM}}$ — тепловая энергия (кДж);
- $m$ — масса МФП (кг);
- $L_f$ — скрытая теплота плавления (кДж/кг).

Отличие от чувствительного нагрева воды:

$$Q_{\text{вода}} = m \cdot c \cdot \Delta T = 1 \cdot 4.186 \cdot 10 = 41.86 \text{ кДж/кг}$$

При $\Delta T = 10$ °C вода накапливает 41.86 кДж/кг. Органический парафин с $L_f \approx 270$ кДж/кг при одной температуре накапливает эквивалент 64 °C изменения температуры воды. Это позволяет значительно снизить объём и массу аккумулирования.

**Процесс зарядки и разряда.**  
При зарядке (плавлении) МФП поглощает энергию без роста температуры до полного плавления. На графике T-Q это выглядит как горизонтальная линия (плато). По завершении плавления дальнейшее нагревание увеличивает температуру жидкого МФП за счёт чувствительного тепла. При разряде (затвердевании) процесс обратен: от жидкого состояния к твёрдому без скачка температуры.

**Эффективная теплоёмкость.**  
Для МФП в диапазоне температур, включающих фазовый переход, используется эффективная теплоёмкость:

$$c_{\text{eff}} \approx \frac{L_f}{\Delta T_{\text{пер}}}$$

где $\Delta T_{\text{пер}}$ — диапазон температуры плавления (обычно 1–3 °C). Это объясняет, почему МФП обеспечивает изотермическое поведение: большая энергия концентрируется в узком температурном окне.

## Классификация материалов с фазовым переходом

### Органические МФП

**Парафиновые воски** (смеси углеводородов $C_{n}H_{2n+2}$) — наиболее распространённый класс. Характеристики:
- Температура плавления: 4–27 °C (выбор в зависимости от приложения);
- Скрытая теплота: 251–314 кДж/кг;
- Теплопроводность: 0.15–0.3 Вт/м·K (низкая);
- Преимущества: надёжность, отсутствие переохлаждения, химическая стабильность;
- Недостатки: воспламеняемость, низкая теплопроводность.

**Жирные кислоты** (насыщенные карбоновые кислоты) и их эвтектические смеси:
- Температуры плавления: 21–33 °C;
- Скрытая теплота: 189–256 кДж/кг;
- Преимущества: огнестойкость, отсутствие токсичности;
- Недостатки: более высокая стоимость.

### Неорганические МФП

**Гидраты солей** (соли, кристаллизующиеся с водой):
- Декагидрат сульфата натрия ($\text{Na}_2\text{SO}_4 \cdot 10\text{H}_2\text{O}$): $T_{\text{пл}} = 32.4$ °C, $L_f = 251$ кДж/кг;
- Гексагидрат хлорида кальция ($\text{CaCl}_2 \cdot 6\text{H}_2\text{O}$): $T_{\text{пл}} = 29.8$ °C, $L_f = 190$ кДж/кг;
- Энергетическая плотность: 419–630 кДж/кг;
- Преимущества: высокая ёмкость, низкая стоимость;
- Недостатки: переохлаждение (затвердевание ниже $T_{\text{пл}}$), расслоение фаз, коррозия.

**Эвтектические смеси** — комбинации нескольких компонентов, плавящихся при одной температуре (без диапазона). Используются для точного соответствия температуре приложения.

| Тип МФП | $T_{\text{пл}}$, °C | $L_f$, кДж/кг | Теплопроводность, Вт/м·K | Применение |
|---------|----------------|-------------|------------------------|-----------|
| Парафин | 4–27 | 251–314 | 0.15–0.3 | Охлаждение зданий, ночная вентиляция |
| Жирная кислота | 21–33 | 189–256 | 0.2–0.4 | Пассивное охлаждение, текстиль |
| $\text{Na}_2\text{SO}_4 \cdot 10\text{H}_2\text{O}$ | 32.4 | 251 | 0.5–0.6 | Солнечное отопление |
| $\text{CaCl}_2 \cdot 6\text{H}_2\text{O}$ | 29.8 | 190 | 0.4–0.5 | Тепловое хранилище |

## Методы инкапсуляции

### Макроинкапсуляция

Контейнеры объёмом 1–50 литров (трубки, панели, мешки) содержат МФП и размещаются в помещениях или системах теплоснабжения. Материалы: высокоплотный полиэтилен (HDPE), полипропилен (PP), алюминий.

**Требования:**
- Выдерживать расширение объёма при плавлении (10–15%);
- Герметичность для предотвращения утечки жидкого МФП;
- Теплопроводность стенок: минимизировать тепловое сопротивление.

**Применения:** потолочные панели, подпольные системы отопления, настенные аккумуляторы.

### Микроинкапсуляция

Микрокапсулы диаметром 10–1000 мкм создаются полимеризацией вокруг капель МФП. Результат — свободнотекучий порошок или суспензия, встраиваемая в гипсокартон, бетон, текстиль.

**Преимущества:**
- Большая удельная поверхность → быстрая теплопередача;
- Равномерное распределение тепловой массы по объёму;
- Доля МФП: 20–40% по массе материала.

**Применения:** МФП-гипсокартон, МФП-бетон, спецодежда, потолочные плиты.

### Стабилизированные по форме МФП

МФП абсорбируется пористой матрицей (расширенный графит, диатомит, полимерные пены) капиллярными силами. Композит остаётся твёрдым при плавлении МФП.

**Преимущества:**
- Нет необходимости в полностью герметичном контейнере;
- Матрица повышает теплопроводность на 3–10 раз;
- Быстрая зарядка/разрядка.

**Пример:** графитовый композит (10% МФП + 90% графита) достигает $\lambda_{\text{eff}} = 5$ Вт/м·K против 0.2 Вт/м·K чистого МФП.

## Методы расчёта и проектирования

### Определение размера аккумулятора МФП

Требуемая тепловая ёмкость:

$$Q = m_{\text{МФП}} \cdot L_f$$

Примерный расчёт для офисного помещения (150 м²) с суточной пиковой холодильной нагрузкой 50 кВт:

$$m_{\text{МФП}} = \frac{Q}{L_f} = \frac{50 \text{ кВт} \times 1 \text{ ч} \times 3600 \text{ с}}{270 \text{ кДж/кг}} = \frac{180 \text{ МДж}}{270 \text{ кДж/кг}} \approx 667 \text{ кг}$$

Объём контейнеризации (с учётом плотности МФП 800–900 кг/м³ и инкапсуляции):

$$V \approx 1.0 \text{ м}^3$$

Для сравнения: охлаждённая вода с $\Delta T = 10$ °C потребует $m_{\text{воды}} \approx 4300$ кг (5.3 м³).

### Выбор температуры плавления

Температура МФП должна находиться на 1–3 °C выше целевой температуры разряда в помещение:
- **Охлаждение помещения (летний день):** $T_{\text{пл}} = 22$ °C (при целевой температуре 23 °C);
- **Солнечное тепловое аккумулирование:** $T_{\text{пл}} = 50–60$ °C;
- **Холодильное хранилище:** $T_{\text{пл}} = 4$ °C.

### Мощность теплопередачи

Мощность зарядки/разрядки при фазовом переходе:

$$P = h_c \cdot A \cdot (T_{\text{теплоноситель}} - T_{\text{МФП}})$$

где:
- $h_c$ — коэффициент теплоотдачи (Вт/м²·K); для воды 500–2000 Вт/м²·K, для воздуха 10–50 Вт/м²·K;
- $A$ — площадь теплообмена (м²);
- $\Delta T$ — разность температур (K).

**Пример:** макроинкапсулированный МФП в контейнере 10×10×10 см ($A \approx 0.06$ м²) в воздушном потоке 2 м/s ($h_c \approx 25$ Вт/м²·K) с $\Delta T = 3$ K:

$$P = 25 \times 0.06 \times 3 = 4.5 \text{ Вт}$$

Время полного плавления 500 г парафина ($L_f = 270$ кДж/кг):

$$t = \frac{m \cdot L_f}{P} = \frac{0.5 \times 270 \times 1000}{4.5} = 30 \text{ ч}$$

Низкая теплопроводность МФП (0.2 Вт/м·K) создаёт внутреннее тепловое сопротивление, дополнительно замедляющее процесс.

## Применение в системах ОВК

### Пассивное охлаждение помещений

МФП-интегрированный гипсокартон или потолочные панели с температурой плавления 23–24 °C поглощают тепло дневных внутренних нагрузок (люди, оборудование, солнце) без роста температуры воздуха.

**Механизм:**
1. Днём: температура помещения выше $T_{\text{пл}}$ → МФП плавится, поглощая энергию;
2. Ночью: при вентиляции и охлаждении до 18–20 °C МФП затвердевает;
3. Суточный цикл повторяется.

**Результаты полевых испытаний:**
- Снижение пиковой температуры воздуха на 1–3 °C;
- Уменьшение холодильной нагрузки на 20–40% в краевых зонах при наличии ночного охлаждения;
- Площадь МФП-потолка: 100–200 кг/м² (контейнеры в подвесной сетке).

### Активное холодильное аккумулирование

Резервуары МФП, работающие как ледяное хранилище, но при температурах 7–13 °C (выше точки замерзания):

**Система работает в цикле:**
1. **Зарядка (ночь, непиковые часы):** холодильная машина охлаждает воду до 10 °C, циркулирующую через резервуар, затвердевая МФП;
2. **Разрядка (день, пиковые часы):** теплоноситель поглощает холод при плавлении МФП (квазиизотермическая разрядка);
3. **Эффективность:** при 10 °C температуре испарителя COP холодильной машины $\approx 3.0$; при 0 °C (ледяное аккумулирование) COP $\approx 2.0$.

**Ёмкость за цикл:**
- МФП $T_{\text{пл}} = 10$ °C, $L_f = 270$ кДж/кг, 1000 кг в резервуаре;
- Полная ёмкость: $1000 \times 270 = 270$ МДж $= 75$ кВт·ч.

### Тепловое управление солнечной системой

Солнечные коллекторы нагревают теплоноситель до 50–70 °C; МФП с $T_{\text{пл}} = 50–60$ °C накапливает избыток тепла днём для использования ночью или в пасмурные дни.

**Пример расчёта:**  
Солнечная система 20 м² в южном климате с суточным поступлением 80–100 кВт·ч:
- Требуемая ёмкость МФП: 30 МДж (40% полезного собранного тепла);
- Масса МФП ($L_f = 280$ кДж/кг): $m = 30 \times 10^6 / 280 \times 10^3 \approx 107$ кг;
- Объём (плотность 900 кг/м³): ~0.12 м³ (компактно).

## Повышение теплопроводности

**Проблема:** низкая теплопроводность парафина (0.2 Вт/м·K) и гидратов (0.4–0.6 Вт/м·K) замедляет зарядку/разрядку.

**Решения:**

| Метод | Эффект | Затраты |
|-------|--------|---------|
| Расширенные поверхности (рёбра, сотовые) | Увеличение $A$ в 5–20 раз | Механическое усложнение |
| Добавки графита (5–10% по массе) | $\lambda_{\text{eff}}$ до 1–2 Вт/м·K | Снижение ёмкости на 10–15% |
| Углеродные нанотрубки (1–3%) | $\lambda_{\text{eff}}$ до 3–5 Вт/м·K | Высокая стоимость |
| Графитовая матрица (пена, пластина) | $\lambda_{\text{eff}}$ до 5–20 Вт/м·K | Сложное производство |

**Формула эффективной теплопроводности (композит парафин + графит):**

$$\lambda_{\text{eff}} \approx \lambda_{\text{МФП}} + k \cdot f_{\text{графит}} \cdot \lambda_{\text{графит}}$$

где $k \approx 1$ для дисперсной структуры, $f_{\text{графит}}$ — доля графита по объёму.

## Стандарты и нормативы

- **ASHRAE 94** — методология испытаний теплового аккумулирования;
- **ISO 23537** — исследование и разработка материалов для фазового переходного аккумулирования энергии (PCM);
- **EN 16901** — огнестойкость и выделение дыма материалов МФП;
- **ГОСТ Р 56571–2015** — методики испытания материалов аккумулирования;
- **СП 60.13330.2016** — актуализированный СНиП по отоплению, вентиляции и кондиционированию воздуха.

Инкапсулированные МФП для встраивания в строительные конструкции должны соответствовать требованиям огнестойкости (Евроклассы B-s2, d0) и экологичности (отсутствие VOC выше 0.05 мг/м³).

## Практические рекомендации

1. **Выбор материала:**
   - Парафины (особенно RT-серия производителя Rubitherm) для большинства приложений охлаждения (надёжность 20–30 лет);
   - Жирные кислоты для пожаробезопасных применений;
   - Гидраты солей при требовании максимальной ёмкости и низкой стоимости, но с усилением контроля качества.

2. **Температура плавления:** выбирать на 1–2 °C выше целевой разрядной температуры (не ниже, чтобы не было преждевременного плавления в переходные периоды).

3. **Размещение МФП:**
   - В потолке (панели, встроенные в подвесную сетку) для охлаждения помещения;
   - Под полом (подпольное отопление, МФП-бетон) для отопления;
   - В отдельном резервуаре с теплоносителем для активного аккумулирования.

4. **Мониторинг производительности:** проводить термографию или мониторинг температуры контейнеров для оценки фазового перехода; деградация более 10% ёмкости за 5 лет указывает на отказ инкапсуляции.

5. **Интеграция в расчёт холодильной нагрузки:** включить сдвиг пиковой нагрузки в почасовые модели (типа EnergyPlus, TRNSYS) для оценки экономии электроэнергии; типовое снижение пиковой мощности кондиционирования 15–30% при площади МФП 100–150 кг/м² помещения.

6. **Экономика:** целесообразна при стоимости электроэнергии > $0.15 за кВт·ч и тарифном разделении пик/непик > 2:1; период окупаемости 5–10 лет в климатах с интенсивным кондиционированием.
