---
title: "Системы геотермальных тепловых насосов"
aliases: ["Системы геотермальных тепловых насосов"]
description: "Технология грунтовых тепловых насосов, методы проектирования грунтовых контуров, конфигурации вертикальных и горизонтальных теплообменников, тепловые свойства грунта, расчеты размеров контуров, выбор антифриза, метрики производительности системы и стандарты проектирования ASHRAE для геотермальных HVAC систем."
weight: 10
---

Системы геотермальных тепловых насосов (также называемые грунтовыми тепловыми насосами или GSHP) используют стабильную температуру земли для эффективного обеспечения отопления и охлаждения. Грунт ниже глубины промерзания сохраняет относительно постоянные температуры в течение года, обычно 7–24°C в зависимости от географического местоположения, обеспечивая благоприятный источник тепла зимой и поглотитель тепла летом по сравнению с температурами окружающего воздуха.

## Основы грунтовых тепловых насосов

### Принципы работы

Грунтовые тепловые насосы переносят тепловую энергию между зданием и грунтом, используя закрытую систему трубопроводов, заполненную теплоносителем. Система работает по циклу компрессионного холодильного цикла, при этом грунтовый контур служит источником/поглотителем тепла вместо наружного воздуха.

**Механизмы передачи энергии:**

Теплообменник грунтового контура передает тепловую энергию посредством:
- Теплопроводности через стенки трубы
- Теплопроводности через грунт вокруг труб
- Естественного движения подземных вод (конвекция) в проницаемых грунтах
- Миграции влаги в ненасыщенных зонах

**Коэффициент производительности:**

Системы GSHP достигают более высокой эффективности, чем воздушное оборудование благодаря более благоприятным условиям работы:

| Сезон | Температура грунта (°C) | Типичный COP | COP воздушного источника |
|--------|-------------------------|-------------|---------------------------|
| Зимнее отопление | 7–13 | 3,5–4,5 | 2,0–3,0 |
| Летнее охлаждение | 10–16 | 4,0–5,5 | 2,5–3,5 |

COP отопления для GSHP рассчитывается как:

COP_h = Q_отопление / W_компрессор

Где:
- Q_отопление = теплопроизводительность отопления (кДж/ч)
- W_компрессор = мощность на входе компрессора (кДж/ч)

Типичные водяные тепловые насосы достигают:
- COP отопления: 3,6–4,2 при температуре входящей воды 0°C
- EER охлаждения: 13–20 при температуре входящей воды 25°C

### Характеристики температуры грунта

Температура неразработанного грунта варьируется в зависимости от глубины и географического местоположения:

T(z,t) = T_среднее + A_s × exp(-z√(π/(365α))) × cos[2π/365(t - t_0 - z/(2√(365α/π)))]

Где:
- T(z,t) = температура на глубине z и времени t
- T_среднее = средняя годовая температура поверхности земли (°C)
- A_s = амплитуда температурных колебаний поверхности (°C)
- z = глубина ниже поверхности (м)
- α = коэффициент теплопроводности грунта (м²/сутки)
- t = время (сутки)
- t_0 = постоянная фазы (сутки)

**Типичные значения коэффициента теплопроводности:**

| Тип грунта | Коэффициент теплопроводности (м²/сутки) | Теплопроводность (Вт/м·°C) |
|------------|------------------------------------------|---------------------------|
| Сухой песок | 0,024–0,036 | 0,26–0,43 |
| Влажный песок | 0,036–0,054 | 1,04–1,73 |
| Сухая глина | 0,018–0,027 | 0,35–0,52 |
| Насыщенная глина | 0,027–0,042 | 1,04–1,56 |
| Насыщенный суглинок | 0,030–0,045 | 1,21–1,73 |
| Тяжелый насыщенный грунт | 0,033–0,048 | 1,30–2,08 |
| Легкий насыщенный грунт | 0,027–0,039 | 1,04–1,65 |
| Скальная порода (гранит) | 0,060–0,090 | 2,42–3,81 |
| Скальная порода (известняк) | 0,045–0,075 | 1,73–3,12 |

Ниже примерно 6–9 м глубины температура грунта остается относительно постоянной и равна средней годовой температуре воздуха плюс 1–3°C.

## Типы теплообменников грунтовых контуров

### Вертикальные закрытые контуры

Вертикальные теплообменники грунтовых контуров состоят из конфигураций U-образных труб, установленных в пробуренных скважинах, обычно глубиной 45–152 м с диаметром 10–15 см.

**Конфигурации скважин:**

| Конфигурация | Описание | Тепловая производительность |
|--------------|---------|---------------------------|
| Одиночная U-образная труба | Одна U-образная труба в скважине | Стандартная, 52–76 Вт/м |
| Двойная U-образная труба | Две U-образные трубы в скважине | Улучшенная, 62–97 Вт/м |
| Концентрическая | Труба внутри трубы | Наивысшая производительность, 86–121 Вт/м |

**Параметры проектирования:**

Расстояние между скважинами: Минимум 4,5–6 м между скважинами для предотвращения теплового взаимодействия
Контурная труба: 19 мм или 25 мм ПЭВП (SDR-11 или SDR-13,5)
Раствор: Термически улучшенный бентонит с теплопроводностью 1,30–2,08 Вт/м·°C

**Размеры вертикального контура:**

Требуемая общая длина скважины определяется из:

L_всего = (Q_х × R_ga + (Q_х/COP - W_х) × R_gm) / (T_вх_макс - T_г)

Для расчета отопления:

L_всего = (Q_о × R_ga + (W_о - Q_о/COP) × R_gm) / (T_г - T_вх_мин)

Где:
- L_всего = требуемая общая длина скважины (м)
- Q_х = пиковая нагрузка охлаждения (кДж/ч)
- Q_о = пиковая нагрузка отопления (кДж/ч)
- R_ga = эффективное годовое тепловое сопротивление грунта ((ч·м·°C)/кДж)
- R_gm = эффективное месячное тепловое сопротивление грунта ((ч·м·°C)/кДж)
- W_х = потребление электроэнергии тепловым насосом при охлаждении (кДж/ч)
- W_о = потребление электроэнергии тепловым насосом при отоплении (кДж/ч)
- COP = коэффициент производительности
- T_вх_макс = максимальная температура входящей воды (°C)
- T_вх_мин = минимальная температура входящей воды (°C)
- T_г = температура неразработанного грунта (°C)

Типичная производительность вертикального контура:

| Назначение | Извлечение тепла (Вт/м) | Отвод тепла (Вт/м) |
|-----------|------------------------|--------------------|
| Отопление преобладает | 62–97 | 52–76 |
| Сбалансировано | 69–103 | 62–90 |
| Охлаждение преобладает | 76–110 | 69–97 |

Значения зависят от теплопроводности грунта, расстояния между скважинами и доля времени работы.

### Горизонтальные закрытые контуры

Горизонтальные контуры устанавливают трубу в траншеях глубиной 1,2–1,8 м ниже глубины промерзания. Эти системы требуют значительной площади земли, но имеют более низкие затраты на установку в подходящей местности.

**Типы конфигураций:**

**Одиночная труба горизонтального контура:**
- Один контурный трубопровод на траншею
- 61–91 м трубы на киловатт мощности охлаждения
- Расстояние между траншеями: Минимум 3–4,5 м
- Передача тепла: 86–138 Вт/м² площади поверхности траншеи

**Множественная труба горизонтального контура:**
- 2–6 труб на траншею в горизонтальной или вертикальной ориентации
- 46–76 м трубы на киловатт мощности охлаждения
- Более высокая тепловая производительность в заданной площади земли

**Спиральная конфигурация:**
- Свёрнутая труба, перекрывающаяся в траншее
- Вертикальная спираль: 21–37 м траншеи на киловатт
- Горизонтальная спираль: 24–46 м траншеи на киловатт
- Расстояние между витками: 30–60 см между центрами витков

**Критерии проектирования горизонтального контура:**

Расчет глубины траншеи:

d_мин = d_промерзания + 0,6 м

Где:
- d_мин = минимальная глубина траншеи
- d_промерзания = локальная глубина промерзания

Передача тепла на единицу длины варьируется в зависимости от условий грунта:

| Условие грунта | Передача тепла (Вт/м трубы) |
|----------------|---------------------------|
| Сухой грунт (низкая влажность) | 41–62 |
| Средний грунт (умеренная влажность) | 62–90 |
| Влажный грунт (высокая влажность) | 83–121 |
| Насыщенный грунт или контакт подземных вод | 97–138 |

### Системы закрытых контуров в пруду/озере

Погруженные контуры в прудах или озёрах обеспечивают отличную передачу тепла благодаря тепловой ёмкости воды и естественному смешиванию. Требования к минимальному размеру водоёма:

**Критерии размеров пруда:**

Требуемый объём: 1,9–3,8 м³ на киловатт мощности охлаждения
Площадь поверхности: Рекомендуется минимум 0,2 га
Глубина: Минимум 2,4–3 м постоянной глубины воды

**Размещение спирали:**

Глубина: 3–6 м ниже поверхности (ниже зоны образования льда)
Расстояние: Минимум 3–4,5 м между спиралями
Крепление: Бетонные или утяжелённые опоры для предотвращения всплытия
Передача тепла: 138–207 Вт/м² площади поверхности спирали

**Преимущества производительности:**

- Минимальная стоимость установки при наличии подходящего водоёма
- Отличная тепловая производительность (теплопроводность воды = 0,6 Вт/м·°C)
- Естественная конвекция улучшает передачу тепла
- Минимальное нарушение земельного участка

**Ограничения проектирования:**

- Водоём не должен полностью замерзать
- Минимальные требования к качеству воды для предотвращения загрязнения
- Местные нормативы могут ограничивать тепловой отвод
- Потенциал повреждения спирали от мусора или рекреационной деятельности

### Открытые контуры (системы подземных вод)

Открытые контуры прямо прокачивают подземные воды через теплообменник теплового насоса, а затем сбрасывают в дренаж, возвратную скважину или поверхностный водоём. Эти системы достигают максимальной эффективности, но требуют подходящих условий водоносного горизонта.

**Требования к подземным водам:**

Требуемый расход: 5,7–11,4 л/мин на киловатт мощности охлаждения

Пределы качества воды:

| Параметр | Максимальное рекомендуемое значение |
|----------|-------------------------------------|
| Общая жёсткость | 350 мг/л в пересчёте на CaCO₃ |
| Железо (Fe) | 0,3 мг/л |
| Марганец (Mn) | 0,05 мг/л |
| Сероводород (H₂S) | 0,5 мг/л |
| pH | 6,5–8,5 |
| Общее количество растворённых веществ | 1000 мг/л |

**Проектирование скважины:**

Добывающая скважина:
- Диаметр: Минимум 10–15 см
- Глубина: Адекватная для достижения водоносного горизонта с достаточным дебитом
- Фильтр: Размер для требуемого расхода с скоростью менее 0,03 м/сек
- Насос: Погружной, подобранный на общий напор плюс падение давления теплообменника

Возвратная скважина (с неподвижной колонной или переинжекция):
- Расположена минимум на расстоянии 15–30 м от добывающей скважины
- Расположена вниз по потоку подземных вод от добывающей скважины
- Достаточная ёмкость для приёма полного расхода сброса

**Скважины с неподвижной колонной:**

Одна глубокая скважина (90–450 м) с погружным насосом, прокачивающим воду снизу вверх и сбрасывающим её вверху. Вода циркулирует в стволе скважины, обмениваясь теплом с пластом:

Требуемая глубина скважины (приблизительно):

L_скважина = (12 000 × Мощность (кВт)) / (138–276 Вт/м)

L_скважина = 46–91 м на киловатт мощности охлаждения

Производительность улучшается при «кровотечении» во время пиковых нагрузок, сбрасывая 10–15% потока для предотвращения расслаивания температур.

## Тепловые свойства грунта

### Определение теплопроводности

Точная теплопроводность грунта критически важна для размеров контура. Методы определения включают:

**In-Situ испытание теплового отклика:**

Наиболее точный метод включает установку испытательной скважины, приложение постоянного теплового входа и измерение отклика температуры жидкости в течение 48–72 часов.

Анализ использует уравнение линейного источника:

T(r,t) = T_начальная + (q / 4πk) × ln(4αt/r²C)

Где:
- T(r,t) = температура на радиусе r и времени t
- q = тепловой ввод на единицу длины (Вт/м)
- k = теплопроводность (Вт/м·°C)
- α = коэффициент теплопроводности (м²/ч)
- r = радиальное расстояние от источника (м)
- C = постоянная Эйлера (1,781)

Теплопроводность определяется из наклона графика температура vs. ln(время).

**Лабораторное испытание:**

Образцы керна анализируют с помощью датчика теплового игл или аппарата с разделённым брусом в соответствии с ASTM D5334 или ASTM C177.

**Оценочные значения:**

При отсутствии испытания используют консервативные оценки на основе классификации грунта и влажности:

| Тип формации | Диапазон теплопроводности (Вт/м·°C) | Проектное значение (консервативное) |
|--------------|-------------------------------------|-------------------------------------|
| Гравий, сухой | 0,26–0,52 | 0,31 |
| Гравий, насыщенный | 0,95–1,65 | 1,04 |
| Песок, сухой | 0,26–0,43 | 0,31 |
| Песок, влажный | 0,69–1,21 | 0,78 |
| Песок, насыщенный | 1,04–1,73 | 1,13 |
| Суглинок, влажный | 0,87–1,47 | 0,95 |
| Суглинок, насыщенный | 1,21–1,73 | 1,30 |
| Глина, влажная | 0,78–1,30 | 0,87 |
| Глина, насыщенная | 1,04–1,56 | 1,13 |
| Гранит | 2,25–3,81 | 2,42 |
| Известняк | 1,47–3,12 | 1,73 |
| Песчаник | 1,56–2,94 | 1,73 |
| Сланец | 1,21–2,25 | 1,39 |

Содержание влаги резко влияет на теплопроводность. Насыщенные грунты проводят в 2–4 раза лучше, чем сухие грунты, благодаря заполненным водой порам.

### Компоненты теплового сопротивления грунта

Общее эффективное тепловое сопротивление грунта состоит из:

R_всего = R_труба + R_раствор + R_грунт

**Тепловое сопротивление трубы:**

R_труба = ln(d_наружный/d_внутренний) / (2πk_труба)

Для трубы ПЭВП 19 мм (SDR-11):
- Внутренний диаметр = 21,8 мм
- Наружный диаметр = 26,7 мм
- k_труба = 0,40 Вт/м·°C
- R_труба = 0,07 (м·°C)/Вт

**Тепловое сопротивление раствора:**

R_раствор = ln(d_скважина/d_труба) / (2πk_раствор × F_форма)

Где F_форма учитывает конфигурацию трубы (геометрия U-образной трубы)

Для скважины диаметром 0,1 м, стандартный бентонитный раствор (k = 0,75 Вт/м·°C):
R_раствор = 0,26–0,43 (м·°C)/Вт (зависит от расстояния между трубами)

Термически улучшенный раствор (k = 1,47–2,08 Вт/м·°C) значительно снижает это сопротивление:
R_раствор = 0,14–0,24 (м·°C)/Вт

**Тепловое сопротивление грунта:**

Рассчитывается с использованием аналитических решений или численного моделирования с учётом:
- Расстояния и конфигурации скважин
- Долгосрочного штрафа температуры грунта за счёт годового теплового дисбаланса
- Эффектов пиковой нагрузки в краткосрочном периоде

Справочник ASHRAE и программное обеспечение для проектирования IGSHPA предоставляют значения сопротивления на основе этих факторов.

## Выбор теплоносителя

### Растворы антифриза

Системы грунтовых контуров требуют антифриза для предотвращения замерзания и обеспечения защиты от коррозии. Общие жидкости включают:

**Пропиленгликоль:**

Наиболее частый выбор для закрытых систем благодаря низкой токсичности.

Защита от замерзания в зависимости от концентрации:

| Концентрация (% по объёму) | Точка замерзания (°C) | Точка разрыва (°C) |
|---------------------------|----------------------|-------------------|
| 15% | -3 | -8 |
| 20% | -6 | -11 |
| 25% | -7 | -14 |
| 30% | -9 | -17 |
| 35% | -9 | -24 |
| 40% | -18 | -29 |
| 50% | -26 | -43 |

Проектная защита от замерзания: Выберите концентрацию, обеспечивающую точку замерзания на 6–8°C ниже минимальной ожидаемой температуры контура.

**Влияние свойств жидкости:**

Растворы гликоля имеют более низкую тепловую производительность, чем вода:

| Свойство (40% пропиленгликоль при 10°C) | Значение по сравнению с водой |
|------------------------------------------|-------------------------------|
| Удельная теплоёмкость | 0,93 Вт·ч/(кг·°C) (93% воды) |
| Теплопроводность | 0,21 Вт/м·°C (60% воды) |
| Вязкость | 3,5 сСт (350% воды) |
| Плотность | 1029 кг/м³ (103% воды) |

**Корректировка перепада давления:**

Число Рейнольдса снижается из-за повышенной вязкости:

Re = (ρ × V × D) / μ

Коэффициент трения увеличивается в 1,3–1,6 раза для типичных концентраций, требуя увеличения размеров труб или повышенной мощности насоса.

Расход должен увеличиться для компенсации пониженной удельной теплоёмкости:

Л/мин_гликоль = Л/мин_вода / (c_p,гликоль / c_p,вода)

Для 30% пропиленгликоля: умножить расход воды на 1,05
Для 40% пропиленгликоля: умножить расход воды на 1,08

**Этанол и метанол:**

Менее распространены из-за более высокой токсичности, опасности воспламенения и деградации с течением времени. Могут использоваться в промышленных приложениях с надлежащими мерами безопасности.

**Ингибиторы коррозии:**

Все растворы антифриза должны содержать ингибиторы коррозии для металлов в системе:
- Медь и латунь
- Сталь (если используется в коллекторах)
- Алюминий (теплообменники)

Проверяйте концентрацию ингибиторов ежегодно и поддерживайте в соответствии со спецификациями производителя.

## Проектирование трубопроводов контура

### Материалы трубы

**Полиэтилен высокой плотности (ПЭВП):**

Стандартный материал для теплообменников грунтовых контуров.

Свойства материала:
- ASTM D3035 или D2737
- Классификация PE 3408 или PE 4710
- SDR-11 (номинальное давление 1,1 МПа при 23°C) или SDR-13,5 (0,9 МПа)
- Теплопроводность: 0,38–0,41 Вт/м·°C

Методы сварки плавлением:
- Стыковая сварка для прямых соединений
- Раструбная сварка для фитингов
- Электрофузионная сварка для ремонтов

**Размер трубы:**

Вертикальные контуры: Типично 19 мм или 25 мм
Горизонтальные контуры: 19 мм–32 мм
Коллекторы: 32 мм–10 см в зависимости от общего расхода

Пределы скорости:
- Максимум: 1,5–1,8 м/сек (контроль шума и эрозии)
- Минимум: 0,6 м/сек (продувка воздуха и взвешивание частиц)
- Целевой расчёт: 1,1–1,2 м/сек

Расход на контурный контур:

Для трубы 19 мм при 1,1 м/сек: приблизительно 1,7 л/мин
Для трубы 25 мм при 1,1 м/сек: приблизительно 3 л/мин

### Расчёты перепада давления

Общий перепад давления в системе определяет требуемый напор насоса:

ΔP_всего = ΔP_контур + ΔP_коллектор + ΔP_тепловой_насос + ΔP_фитинги

**Потери трения контура:**

Используйте уравнение Дарси–Вейсбаха:

ΔP = f × (L/D) × (ρV²/2)

Для турбулентного потока в гладкой трубе:

f = 0,316 × Re^(-0,25)  (уравнение Блазиуса, 3000 < Re < 100 000)

Практический расчёт с использованием коэффициента потока:

ΔP (кПа) = 0,013 × L × (Л/мин/100)^1,85 × (C/100)^(-1,85) / D^4,86

Где:
- L = длина трубы (м)
- Л/мин = расход
- C = коэффициент Хейзена–Уильямса (150 для ПЭВП)
- D = внутренний диаметр трубы (см)

**Типичные перепады давления:**

| Компонент | Диапазон перепада давления |
|-----------|---------------------------|
| Вертикальная скважина (60 м, 1,7 л/мин) | 14–28 кПа |
| Горизонтальная траншея (60 м, 1,7 л/мин) | 21–34 кПа |
| Коллекторы и распределение | 21–55 кПа |
| Теплообменник теплового насоса | 34–103 кПа |
| Центр потока и фитинги | 14–34 кПа |
| **Общая система** | **103–241 кПа** |

Проектируйте насос на общий напор плюс коэффициент безопасности 20%.

### Балансировка потока

Множественные контурные цепи требуют балансировки для обеспечения равного распределения потока.

**Обратный трубопровод:**

Предпочтительный метод, при котором каждый контур имеет равную длину трубопровода для автоматической балансировки:
- Подающий коллектор проходит параллельно возвратному коллектору
- Последний подаваемый контур является первым возвращающимся
- Выравнивает перепад давления через все цепи

**Клапаны балансировки:**

Системы прямого возврата требуют ручных клапанов балансировки:
- Устанавливайте на возвратную сторону каждого контура
- Регулируйте для достижения равного повышения температуры по всем цепям
- Разница температуры между контурами должна быть в пределах 1–1,5°C

**Измерение потока:**

Используйте встроенные расходомеры или ультразвуковые измерители для проверки:
- Общий системный расход соответствует проектному
- Отдельные контуры находятся в пределах 10% целевого расхода

Расход на контур должен быть:

Л/мин_контур = (Мощность_всего × 12 000 кДж/кВт) / (500 × ΔT_проект × N_контуров)

Где:
- Мощность_всего = общая мощность системы (кВт)
- ΔT_проект = проектная разница температур (обычно 4–7°C)
- N_контуров = количество параллельных цепей

## Выбор оборудования теплового насоса

### Водяные тепловые насосы

Наиболее распространённая конфигурация для жилых и лёгких коммерческих приложений.

**Характеристики рейтинга:**

Стандарт ASHRAE/ISO/AHRI 13256-1 указывает условия рейтинга:

| Режим | Температура входящей воды | Температура входящего воздуха (DB/WB) |
|-------|--------------------------|--------------------------------------|
| Отопление | 0°C | 21°C / - |
| Охлаждение | 25°C | 27°C / 19°C |

Данные производителей обычно включают:

**Производительность отопления (0°C входящей воды, 21°C входящего воздуха):**

| Мощность (кВт) | Теплопроизводительность (кДж/ч) | Входная мощность (кВт) | COP | м³/ч |
|---------------|---------------------------------|----------------------|-----|------|
| 5,86 | 75 000 | 2,2 | 3,7 | 38 |
| 8,79 | 110 000 | 3,2 | 3,8 | 57 |
| 11,72 | 150 000 | 4,3 | 3,8 | 76 |
| 14,65 | 185 000 | 5,3 | 3,9 | 95 |

**Производительность охлаждения (25°C входящей воды, 27/19°C входящего воздуха):**

| Мощность (кВт) | Теплопроизводительность охлаждения (кДж/ч) | Входная мощность (кВт) | EER | м³/ч |
|---------------|--------------------------------------------|----------------------|-----|------|
| 5,86 | 76 000 | 1,85 | 15,7 | 38 |
| 8,79 | 114 000 | 2,7 | 15,9 | 57 |
| 11,72 | 153 000 | 3,6 | 16,2 | 76 |
| 14,65 | 190 000 | 4,4 | 16,3 | 95 |

**Коэффициенты корректировки производительности:**

Мощность и потребление электроэнергии варьируются в зависимости от температуры входящей воды:

Корректировка отопления (из базовой 0°C):
- -7°C входящей воды: 85% мощность, 108% потребление электроэнергии
- 4°C входящей воды: 107% мощность, 95% потребление электроэнергии
- 10°C входящей воды: 114% мощность, 89% потребление электроэнергии

Корректировка охлаждения (из базовой 25°C):
- 16°C входящей воды: 109% мощность, 90% потребление электроэнергии
- 21°C входящей воды: 104% мощность, 95% потребление электроэнергии
- 32°C входящей воды: 93% мощность, 108% потребление электроэнергии

### Водяные тепловые насосы вода-вода

Используются для гидравлических систем отопления/охлаждения с панелями лучистого отопления, фанкойлами или воздухообрабатывающими агрегатами.

**Условия рейтинга (Стандарт ASHRAE/ISO/AHRI 13256-2):**

| Режим | Входящая вода источника | Входящая вода нагрузки |
|-------|------------------------|---------------------|
| Отопление | 0°C | 20°C |
| Охлаждение | 25°C | 12°C |

**Типичная производительность:**

| Мощность (кВт) | Теплопроизводительность отопления (кДж/ч) | COP отопления | Теплопроизводительность охлаждения (кДж/ч) | EER охлаждения |
|---------------|--------------------------------------------|--------------|-------------------------------------------|----------------|
| 8,79 | 104 000 | 3,4 | 107 000 | 13,5 |
| 17,58 | 208 000 | 3,5 | 214 000 | 13,8 |
| 29,31 | 349 000 | 3,6 | 358 000 | 14,2 |
| 43,96 | 520 000 | 3,7 | 537 000 | 14,5 |

### Производство горячей воды с использованием промежуточного переохладителя

Тепловые насосы могут быть оснащены промежуточными переохладителями для извлечения тепла для производства горячей воды:

Типичная скорость извлечения:
- Режим отопления: 15–25% от полной теплопроизводительности отопления
- Режим охлаждения: 20–30% от полной теплопроизводительности охлаждения

Для теплового насоса мощностью 8,79 кВт в режиме охлаждения:
- Полное отведение охлаждаемого тепла = 107 000 + 26 000 = 133 000 кДж/ч
- Извлечение промежуточного переохладителя = 29 000–39 000 кДж/ч
- Производство горячей воды = 57–87 л/ч (повышение температуры на 28°C до 60°C)

Установка требует:
- Накопительный бак с возможностью двойного источника тепла (30–45 л обычно)
- Клапан смешивания для предотвращения ошпаривания
- Циркуляционный насос для контура промежуточного переохладителя

## Анализ производительности системы

### Сезонная производительность

Сезонный коэффициент производительности (SCOP) учитывает изменяющиеся условия работы в течение года:

SCOP = Общий_годовой_выход / Общее_годовое_потребление

Для грунтовых тепловых насосов:

SCOP_отопление = 3,0–4,2 (в зависимости от климата и конструкции системы)
SCOP_охлаждение = 3,5–5,0

Сравниваются с воздушными тепловыми насосами:
SCOP_отопление = 2,0–3,2
SCOP_охлаждение = 2,8–4,0

**Факторы, влияющие на сезонную производительность:**

Адекватность размеров грунтового контура:
- Недостаточно большие контуры испытывают деградацию температуры с течением времени
- Штраф температуры снижает эффективность на 2–5% на градус Цельсия отклонения от проекта

Годовой тепловой баланс:
- Климаты с преобладанием отопления извлекают чистое тепло из грунта
- Климаты с преобладанием охлаждения отводят чистое тепло в грунт
- Несбалансированные нагрузки вызывают дрейф температуры грунта в течение нескольких лет

Работа при частичной нагрузке:
- Тепловые насосы циклируют при частичной нагрузке, снижая эффективность на 5–15%
- Компрессоры с переменной скоростью улучшают производительность при частичной нагрузке

Энергия насоса:
- Энергия циркуляционного насоса обычно составляет 3–8% от энергии теплового насоса
- Плохой дизайн контура с высоким перепадом давления увеличивает штраф за прокачку

### Расчёты потребления электроэнергии

Годовое потребление электроэнергии для системы GSHP:

**Энергия отопления:**

E_отопление = (Нагрузка_отопления × Часы) / (SCOP × 3,412)

Для пиковой нагрузки 17,5 кВт, 600 часов отопления, SCOP = 3,8:

E_отопление = (17,5 × 600) / (3,8 × 1) = 2,763 кВт·ч

**Энергия охлаждения:**

E_охлаждение = (Нагрузка_охлаждения × Часы) / (SCOP × 1)

Для пиковой нагрузки 14 кВт, 360 часов охлаждения, SCOP = 4,5:

E_охлаждение = (14 × 360) / 4,5 = 1,120 кВт·ч

**Энергия циркуляционного насоса:**

E_насос = (Мощность × 0,746 кВт/л.с. × Часы_работы) / η_двигателя

Для насоса 0,37 кВт, КПД двигателя 90%, 960 часов:

E_насос = (0,37 × 960) / 0,90 = 394 кВт·ч

**Общее годовое потребление электроэнергии:**

E_всего = E_отопление + E_охлаждение + E_насос = 4,277 кВт·ч

Сравниваются с традиционным оборудованием:
- Воздушный тепловой насос: 5,400–6,600 кВт·ч
- Газовая печь + AC: 360 м³ газа + 1,650 кВт·ч

### Экономический анализ

Анализ жизненного цикла стоимости для систем GSHP:

**Первоначальные затраты:**

| Компонент | Диапазон стоимости |
|-----------|-------------------|
| Оборудование теплового насоса | 2,600–5,600 €/кВт |
| Установка вертикального контура | 83–220 €/м скважины |
| Установка горизонтального контура | 52–104 €/м траншеи |
| Система распределения | 1,700–6,900 € |
| Работа и управление | 2,600–6,900 € |
| **Общая система** | **17,200–30,400 € для 8,79 кВт жилая система** |

Вертикальные контуры доминируют в установленной стоимости:
- Система 8,79 кВт требует 270 м общей глубины скважины
- Стоимость установки: 270 × 150 € = 40,500 € только для контуров

**Экономия рабочих затрат:**

Годовая экономия vs. традиционной системы:
- Электрическое сопротивление для отопления: 1,300–2,200 €/год
- Воздушный тепловой насос: 350–780 €/год
- Газовая печь/AC: 260–610 €/год (варьируется с ценами на газ)

**Простая окупаемость:**

Окупаемость = (Стоимость_GSHP - Стоимость_традиционной) / Годовая_экономия

Для 8,79 кВт жилого дома, замена воздушного теплового насоса:
- Дополнительная стоимость: 6,900–10,400 €
- Годовая экономия: 430–690 €
- Простая окупаемость: 10–20 лет

**Стоимость жизненного цикла:**

Анализ текущей стоимости в течение 25-летнего срока службы оборудования:

PV = Начальная_стоимость + Σ(Рабочая_стоимость / (1+ставка_дисконтирования)^год)

Системы GSHP обычно показывают положительную текущую стоимость, когда:
- Система надлежащим образом размерена и установлена
- Тарифы на электроэнергию превышают 0,11 €/кВт·ч
- Здание имеет значительные нагрузки отопления и охлаждения
- Оборудование работает полный проектный срок (20–25 лет)

Федеральные налоговые кредиты, государственные стимулы и скидки коммунальных предприятий могут сократить окупаемость до 4–10 лет во многих рынках.

## Стандарты и справочные материалы для проектирования

**Стандарты ASHRAE:**

- Справочник ASHRAE - приложения HVAC, глава 34: Геотермальная энергия
- Стандарт ASHRAE 13256-1: Водяные тепловые насосы
- Стандарт ASHRAE 13256-2: Водяные тепловые насосы вода-вода

**Стандарты IGSHPA:**

- Стандарты проектирования и установки для закрытых систем грунтовых тепловых насосов
- Процедуры затирки для систем грунтовых тепловых насосов
- Стандарты установки контуров

**Отраслевые организации:**

- Международная ассоциация грунтовых тепловых насосов (IGSHPA)
- Организация геотермального обмена (GEO)
- Технический комитет ASHRAE 6.8 (Геотермальные тепловые насосы и рекуперация энергии)

**Программные инструменты:**

- GLD (Design Ground Loop) – для размеров вертикального контура с использованием g-функций
- GLHEPRO – комплексное проектирование теплообменника грунтового контура
- EnergyPlus – моделирование энергии всего здания с моделями грунтовых контуров

Надлежащее проектирование системы требует детального анализа с использованием профессионального программного обеспечения для проектирования, подтверждённого испытанием теплового отклика, когда масштаб проекта оправдывает расходы. Консервативные оценки и адекватные коэффициенты безопасности предотвращают недостаточный размер контура, что приводит к долгосрочной деградации производительности и отказу системы.
