---
title: "Методы расчета нагрузок"
aliases: ["Методы расчета нагрузок"]
description: "Подробное руководство по методологиям расчета нагрузок HVAC, включая методы теплового баланса, временных рядов излучения и функции передачи для точного подбора систем и энергетического анализа."
weight: 4
---
## Обзор

Методы расчета нагрузок составляют основу проектирования систем ОВКВ, обеспечивая количественную базу для определения требуемой мощности отопительного и охлаждающего оборудования. Точность расчетов нагрузок напрямую влияет на производительность системы, энергоэффективность, комфорт occupants и капитальные затраты. Выбор метода расчета зависит от сложности проекта, требуемой точности, доступных данных и требований этапа проектирования.

## Основные принципы теплопередачи

Все методы расчета нагрузок фундаментально решают первый закон термодинамики применительно к помещениям зданий. Общее уравнение энергетического баланса учитывает теплопередачу через ограждающие конструкции здания, теплопритоки от солнечной радиации, внутреннее тепловыделение от людей и оборудования, теплопотери и приток воздуха при инфильтрации и вентиляции, а также эффекты теплоаккумуляции в массиве здания. Скорость накопления тепла в зоне определяет временной лаг между мгновенными теплопритоками и результирующими охлаждающими нагрузками.

## Категории методов расчета

Методы ручного расчета, включая метод функции передачи (TFM) и метод разницы температур охлаждения/коэффициента нагрузки охлаждения (CLTD/CLF), представляют собой упрощенные подходы, пригодные для предварительного проектирования и систем с минимальными эффектами теплоаккумуляции. Эти методы используют предварительно рассчитанные коэффициенты для учета теплоаккумуляции без необходимости детального почасового моделирования.

Компьютерные методы, включая метод теплового баланса (HB) и метод временных рядов излучения (RTS), обеспечивают более высокую точность за счет детального моделирования радиационной и конвективной теплопередачи внутри помещений. Метод теплового баланса решает систему одновременных энергетических балансов для всех поверхностей помещения, учитывая обмен длинноволновой радиацией, конвективную теплопередачу и теплопроводность через многослойные конструкции. Метод RTS упрощает подход теплового баланса, используя предварительно рассчитанные коэффициенты отклика.

## Расчеты проектной отопительной нагрузки

Расчеты отопительной нагрузки обычно используют методы установившегося режима, поскольку эффекты теплоаккумуляции обеспечивают минимальную пользу при работе в режиме отопления. Расчет учитывает потери тепла на передачу через ограждающие конструкции здания с использованием общих коэффициентов теплопередачи U, потери тепла на инфильтрацию и вентиляцию, а также пиковую нагрузку для повышения температуры здания от условий простоя. Отопительные нагрузки возникают при проектных зимних условиях без учета солнечной или внутренней теплоотдачи.

## Расчеты проектной охлаждающей нагрузки

Расчеты охлаждающей нагрузки должны учитывать временную зависимость теплопритоков, преобразующихся в охлаждающие нагрузки. Солнечная радиация, поглощаемая непрозрачными поверхностями, не становится мгновенно охлаждающей нагрузкой из-за эффектов теплоаккумуляции. Лучистая часть внутренних теплопритоков от освещения, людей и оборудования также испытывает временной лаг перед влиянием на требования к охлаждению помещения.

Сensible (явная) охлаждающая нагрузка состоит из переданного теплопритока через ограждающие конструкции, солнечного теплопритока через остекление, внутренних явных теплопритоков от людей, освещения и оборудования, а также явной нагрузки от инфильтрации и приточного воздуха. Latent (скрытая) охлаждающая нагрузка включает влагопритоки от людей, инфильтрации и вентиляции, а также от специфических источников оборудования.

## Блочная нагрузка против посекционного расчета

Расчет блочной нагрузки оценивает общую требуемую охлаждающую мощность здания путем суммирования нагрузок зон в их индивидуальные пиковые моменты без учета диверсификации нагрузок. Этот подход обычно приводит к завышению центральной аппаратуры на 10–25%, поскольку все зоны редко достигают пика одновременно. Посекционный расчет с анализом совпадающих нагрузок обеспечивает более точное sizing центральной аппаратуры за счет учета временных профилей нагрузок для различных экспозиций здания.

## Программные инструменты и расчетные движки

Современное программное обеспечение для расчета нагрузок реализует различные расчетные движки с различными лежащими в основе методологиями. Понимание теоретической основы каждого метода позволяет инженерам выбирать соответствующие инструменты для конкретных приложений и корректно интерпретировать результаты. Программы на основе функции передачи выполняются быстро, но могут не точно моделировать здания со значительной теплоаккумуляцией или сложной геометрией. Программы теплового баланса обеспечивают более высокую точность, но требуют более детальных входных данных и большего времени вычислений.

## Стандарты расчета нагрузок

Справочник ASHRAE Fundamentals, глава 18, является авторитетным источником для процедур расчета нагрузок в жилых и коммерческих зданиях. Ассоциация подрядчиков по кондиционированию воздуха (ACCA) публикует Руководство J для жилых расчетов и Руководство N для коммерческих применений. Эти стандарты определяют процедуры расчета, проектные условия и рекомендуемые коэффициенты запаса для различных применений.

## Вопросы точности

Точность расчета нагрузок зависит от качества входных данных, включая геометрию здания, строительные конструкции, режимы эксплуатации и графики работы оборудования. Традиционно применяемые консервативные допущения для учета неопределенности часто приводят к завышенному подбору оборудования, что негативно сказывается на его производительности и эффективности. Вероятностные расчеты нагрузок с использованием метода Монте-Карло позволяют количественно оценить неопределенность и обосновать решения по подбору оборудования на основе анализа рисков.

## Выбор расчетного дня

Правильный выбор проектных условий существенно влияет на рассчитанные нагрузки. Пиковые дни для расчета охлаждения обычно соответствуют ясной погоде с максимальной солнечной интенсивностью, а не самому жаркому дню по температуре воздуха. Для расчета отопления проектные дни предполагают минимальную наружную температуру без учета солнечного вклада. Для годового энергетического моделирования требуются метеорологические данные типичного года (TMY), отражающие долгосрочные климатические условия, а не экстремальные значения единичного расчетного дня.

## Интеграция с проектированием системы

Расчет нагрузок является отправной точкой для проектирования системы, но не определяет напрямую выбор оборудования. Подбор мощности оборудования должен учитывать характеристики работы при частичной нагрузке, требования по осушению, влияние высоты над уровнем моря и факторы деградации оборудования. Расчет мощности центральной установки учитывает коэффициент одновременности нагрузок, потери в распределительной сети и требования к будущему расширению, выходящие за рамки простого суммирования нагрузок по зонам.
