---
title: "Компоненты охлаждающей нагрузки"
aliases: ["Компоненты охлаждающей нагрузки"]
description: "Детальный анализ компонентов охлаждающей нагрузки, включая внешние тепловые поступления, внутренние нагрузки, требования вентиляции и эффекты тепловой массы для комплексных расчётов нагрузки HVAC."
weight: 1
---

## Обзор

Расчёты охлаждающей нагрузки разлагают общие требования к кондиционированию пространства на отдельные компоненты, представляющие различные механизмы передачи тепла и источники. Понимание отдельных компонентов нагрузки позволяет целенаправленно оптимизировать характеристики строительной оболочки, управление внутренними нагрузками и стратегии проектирования системы. Каждый компонент демонстрирует отличающиеся временные характеристики, которые влияют на время и величину пиковой нагрузки.

## Различие между тепловым поступлением и охлаждающей нагрузкой

Критическое различие между мгновенным тепловым поступлением и охлаждающей нагрузкой в пространстве отражает теплоёмкость строительной массы и мебели. Радиантные тепловые поступления от солнечного излучения, освещения и оборудования не оказывают немедленного влияния на температуру воздуха в пространстве. Эти радиантные поступления сначала поглощаются поверхностями помещения, а затем выделяются в воздух пространства посредством конвекции с временной задержкой в диапазоне от одного до нескольких часов в зависимости от теплоёмкости поверхности.

Конвективные тепловые поступления непосредственно попадают в воздух пространства и немедленно становятся охлаждающей нагрузкой. Примеры включают конвективную часть тепловых поступлений от людей, чувствительные нагрузки от инфильтрации и нагрузки от вентиляции. Охлаждающая нагрузка от любого источника радиантного тепла отстаёт от мгновенного поступления, причём временная задержка определяется конструкцией помещения и площадью поверхностей.

## Компоненты внешней нагрузки

Внешние охлаждающие нагрузки возникают из передачи тепла через строительную оболочку и инфильтрации наружного воздуха. Кондуктивное тепловое поступление через непрозрачные компоненты оболочки зависит от разности температур, площади поверхности и общего коэффициента теплопередачи (U-фактор). Солнечное излучение, поглощаемое внешними поверхностями, повышает их температуру выше температуры окружающего воздуха, создавая дополнительный тепловой поток, описываемый концепцией эквивалентной температуры.

Солнечное теловое поступление через остекление представляет крупнейший и наиболее изменчивый компонент внешней нагрузки во многих зданиях. Прямое солнечное излучение, проходящее через остекление, немедленно становится охлаждающей нагрузкой без эффектов теплового аккумулирования. Коэффициент солнечного теплового поступления (SHGC) количественно определяет долю падающего солнечного излучения, пропущенного через сборки остекления. Устройства внешнего затенения и внутренние жалюзи изменяют эффективные значения SHGC в зависимости от геометрии и излучательных свойств.

Инфильтрация вводит некондиционированный наружный воздух в здание через утечки в оболочке. Чувствительная часть инфильтрационной нагрузки зависит от разности температур внутри и снаружи, а скрытая часть отражает разность в отношении влаж ности. Скорости инфильтрации варьируют в зависимости от скорости ветра, разности температур внутри и снаружи, создающей эффект стека, и механического давления в здании от системы.

## Компоненты внутренней нагрузки

Внутренние тепловые поступления возникают от людей, освещения и оборудования в кондиционируемых пространствах. Чувствительные тепловые поступления от людей зависят от уровня активности и количества людей, с поступлениями в диапазоне от 260 Вт для сидящих взрослых до более 1050 Вт при интенсивной физической деятельности. Скрытые тепловые поступления от людей из дыхания и потоотделения значительно способствуют требованиям по осушению пространства, особенно при более высоких уровнях активности.

Тепловые поступления от освещения зависят от установленной мощности, эффективности светильников и потерь балластов. LED-освещение значительно снижает охлаждающие нагрузки по сравнению с технологиями накаливания и люминесцентного типа. Радиантная часть тепловых поступлений от освещения варьирует от 40-80% в зависимости от типа светильника, при этом встроенные светильники обычно имеют более низкие радиантные доли, чем подвесные или поверхностные устройства.

Тепловые поступления от оборудования включают компьютеры, принтеры, кухонные приборы, медицинские устройства и производственное оборудование. Фактические тепловые поступления от оборудования часто значительно отличаются от номинальных значений из-за цикла работы, управления питанием и эксплуатационного разнообразия. Тепловые поступления от оборудования с электромотором зависят от эффективности мотора и от того, находятся ли мотор и приводимое оборудование в кондиционируемом пространстве.

## Компоненты вентиляционной нагрузки

Требования к вентиляционному воздуху, определённые ASHRAE Standard 62.1 для коммерческих зданий или Standard 62.2 для жилых помещений, часто представляют доминирующий компонент охлаждающей нагрузки, особенно в высокопроизводительных зданиях с отличной характеристикой оболочки и эффективным внутренним оборудованием. Чувствительная вентиляционная нагрузка равна массовому расходу наружного воздуха, умноженному на удельную теплоёмкость и разность температур.

Скрытая вентиляционная нагрузка часто превышает чувствительную часть во влажном климате, определяя выбор оборудования осушения и потребление энергии. Скрытая нагрузка равна массовому расходу, умноженному на скрытую теплоту парообразования и разность отношения влажности между наружным и внутренним воздухом. Рекуператоры энергии вентиляции (ERV) могут снизить как чувствительные, так и скрытые вентиляционные нагрузки путём передачи энергии между потоками вытяжного и наружного воздуха.

## Рассмотрение скрытых нагрузок

Скрытые нагрузки в пространстве включают влажностные поступления от людей, инфильтрации, вентиляции и специфических источников оборудования, таких как посудомоечные машины, душевые и комнатные растения. Точный расчёт скрытой нагрузки имеет важное значение для надлежащего проектирования осушительной системы и поддержания качества воздуха в помещении. Недостаточная ёмкость осушения приводит к повышенным уровням влажности, развитию плесени и жалобам на комфорт даже при адекватном чувствительном охлаждении.

Коэффициент чувствительного тепла пространства (SHR) представляет долю общей охлаждающей нагрузки, которая является чувствительной, а не скрытой. Типичное значение SHR для коммерческого здания варьирует от 0,70 до 0,90, а для жилых помещений часто находится в диапазоне от 0,65 до 0,80 из-за более высокой плотности людей и менее контролируемой вентиляции. Выбор оборудования должен обеспечивать адекватную скрытую ёмкость при проектном SHR для поддержания уставок влажности в пространстве.

## Разнообразие пиковых нагрузок

Отдельные компоненты охлаждающей нагрузки достигают максимума в различное время в течение проектного дня. Солнечные поступления через остекление, обращённое на восток, достигают максимума в утренние часы, остекление на западную сторону достигает максимума днём, а нагрузки от освещения и оборудования следуют графикам занятости. Тепловые поступления через крышу обычно отстают на несколько часов от пикового солнечного излучения из-за эффектов тепловой массы.

Проектная охлаждающая нагрузка для выбора размера системы представляет максимум совпадающих итогов всех компонентов, а не сумму отдельных пиковых значений. Профили нагрузок в течение суток показывают время пиковой нагрузки и позволяют оптимизировать аккумулирование тепла, стратегии предварительного охлаждения и последовательность включения оборудования. Надлежащий учёт разнообразия нагрузок предотвращает переразмерение оборудования, обеспечивая при этом адекватную ёмкость во время фактических пиковых условий.

## Точность расчётов нагрузки

Точность расчётов охлаждающей нагрузки критически зависит от качества входных предположений, включая детали конструкции оболочки, условия затенения, графики занятости, расписания работы оборудования и уставки термостатов. Анализ чувствительности выявляет компоненты нагрузки с наибольшим влиянием на общую нагрузку и выбор размера оборудования. Параметрические исследования количественно определяют эффекты улучшений оболочки, стратегий затенения и мер по снижению внутренней нагрузки на требования к ёмкости охлаждения и годовое потребление энергии.
