---
title: "Внешние тепловые поступления"
aliases: ["Внешние тепловые поступления"]
description: "Комплексный анализ источников внешних тепловых поступлений, включая теплопередачу через ограждающие конструкции здания, солнечное излучение, инфильтрацию и нагрузки от вентиляционного воздуха при проектировании систем охлаждения."
weight: 1
---

## Обзор

Внешние тепловые поступления представляют собой тепловую энергию, поступающую в кондиционируемые помещения из наружной среды через множество физических механизмов. Эти нагрузки возникают в результате проводящей теплопередачи через ограждающие конструкции здания, солнечного излучения, проходящего через остекление, и конвективно-диффузионного транспорта через инфильтрацию и вентиляционный воздух. Внешние нагрузки сильно зависят от наружных метеорологических условий, ориентации здания, теплофизических свойств ограждающих конструкций и времени суток.

## Основы передачи тепла через ограждающие конструкции

Теплопередача через непрозрачные компоненты ограждающих конструкций здания подчиняется закону теплопроводности Фурье, при котором мгновенный тепловой поток пропорционален градиенту температуры и коэффициенту теплопроводности материалов. Для анализа в установившемся режиме общий коэффициент теплопередачи (коэффициент U) объединяет тепловые сопротивления всех слоев материалов, а также внутренних и наружных пленок в единый параметр с единицами измерения Вт/м²·К.

Предположение об одномерной теплопередаче применяется разумно к большим однородным стеновым панелям и кровельным секциям, но нарушается при тепловых мостиках, где материалы с повышенной теплопроводностью создают многомерные пути теплопотока. Стальные стойки в стеновых конструкциях, железобетонные балконные плиты, пронизывающие слои изоляции, и оконные рамы создают тепловые мостики, которые увеличивают эффективный коэффициент U конструкции на 10-50% выше значений для центральной части полости.

## Концепция эквивалентной температуры солнечного воздействия

Эквивалентная температура солнечного воздействия предоставляет удобный метод для учета как конвективной теплопередачи от наружного воздуха, так и теплоприхода от солнечного облучения поверхности с использованием единственной эквивалентной температуры. Эквивалентная температура солнечного воздействия равна температуре наружного воздуха плюс поглощенное солнечное излучение, деленное на коэффициент теплопередачи наружной поверхности, минус поправка на длинноволновый радиационный обмен с небом и окружающей средой.

Темные кровельные покрытия при прямом солнечном облучении могут достигать эквивалентной температуры солнечного воздействия на 22-33°C выше температуры окружающего воздуха при пиковых солнечных условиях. Эта повышенная движущая температура существенно увеличивает тепловые поступления через крышу по сравнению с затененными поверхностями. Светоотражающие кровельные материалы с высокой солнечной отражательной способностью (холодные крыши) снижают эквивалентную температуру солнечного воздействия и результирующие тепловые поступления на 47-79 кДж/ч·м² по сравнению с обычными темными поверхностями.

## Теплопередача через остекление

Окна, световые люки и застекленные двери передают тепло посредством комбинированных механизмов теплопроводности, конвекции и излучения. Коэффициент U остекления учитывает проводящую-конвективную теплопередачу, вызванную разностью температур внутри и снаружи, в то время как коэффициент солнечного теплового поступления (SHGC) количественно оценивает переданное и поглощенное солнечное излучение, которое затем выделяется внутрь.

Современные низкоэмиссионные (низкоE) покрытия значительно снижают радиационную теплопередачу через полости остекления при сохранении высокой светопропускаемости в видимой области спектра. Спектрально-селективные низкоE покрытия предпочтительно отражают инфракрасное излучение, пропуская видимые длины волн, достигая значений SHGC 0,25-0,40 при светопропускании выше 0,60. Многослойное остекление с газо-наполненными полостями с низкой теплопроводностью (аргон или криптон) снижают коэффициенты U до 1,1-1,7 Вт/м²·К в высокопроизводительных жилых окнах.

## Солнечный теплопоступление через остекление

Солнечное излучение, падающее на остекление, состоит из прямого лучистого потока, диффузного неба и отраженного от земли компонентов. Переданное солнечное излучение зависит от угла солнца относительно ориентации остекления, который непрерывно изменяется в течение дня и года. Значения SHGC обычно применяются при нормальном падении излучения; фактические тепловые поступления требуют интегрирования по всем углам падения с учетом угловой зависимости оптических свойств.

Внешние устройства затенения, включая карнизы, боковины и жалюзи, могут драматически снизить солнечные поступления в сезон охлаждения, одновременно допуская полезное солнечное тепло в сезон отопления благодаря надлежащей геометрии. Метод коэффициента проекции обеспечивает упрощенный расчет эффективности затенения для обычных конфигураций карнизов. Подвижные системы затенения предлагают сезонную регулировку, но требуют взаимодействия жильцов или автоматизированного управления для реализации энергосбережения.

## Теплопередача и влагопередача при инфильтрации

Инфильтрация представляет собой неконтролируемое утечку воздуха через трещины, щели и проемы в ограждающих конструкциях здания, вызванную разностями давлений от ветра, эффекта тяги и работы механических систем. Передача явного тепла равна объемному расходу инфильтрации, умноженному на плотность воздуха, удельную теплоемкость и разность температур внутри-снаружи. Передача скрытого тепла зависит от разности влагосодержания и скрытой теплоты испарения.

Разности давлений эффекта тяги увеличиваются с высотой здания и разностью температур внутри-снаружи в соответствии с ΔP = Cρgh(1/To - 1/Ti), где C — постоянная, ρ — плотность воздуха, g — ускорение свободного падения, h — вертикальное расстояние, To и Ti — абсолютные температуры наружного и внутреннего воздуха. Высокие здания в холодном климате испытывают перепады давления от эффекта тяги, превышающие 1,2 кПа, обеспечивающие существенную инфильтрацию, если герметичность ограждающих конструкций недостаточна.

Инфильтрация, индуцированная ветром, зависит от коэффициентов давления на поверхностях, которые варьируются в зависимости от геометрии здания, локального рельефа и направления ветра. Наветренные поверхности испытывают положительное давление, в то время как подветренные и боковые поверхности обычно имеют разряжение. Результирующее поле давления вызывает потоки инфильтрации, которые варьируются по величине и направлению по всему ограждению здания.

## Характеристики нагрузки вентиляции

Требования подачи наружного воздуха для вентиляции, определяемые численностью людей и функцией помещения, представляют контролируемую инфильтрацию, необходимую для поддержания качества внутреннего воздуха и поддержания давления в здании. В отличие от инфильтрации, количества вентиляционного воздуха остаются относительно постоянными в течение периода занятости независимо от наружных условий. Результирующая нагрузка варьируется только с наружной температурой и влажностью.

В климатических зонах со значительными сезонами отопления и охлаждения вентиляция представляет основной компонент потребления энергии. Пиковая вентиляционная нагрузка охлаждения возникает при расчетных наружных условиях, в то время как годовое потребление энергии вентиляцией зависит от климата и графика работы. Управляемая вентиляция по потребности (DCV) с использованием датчиков CO₂ или присутствия людей снижает вентиляцию при частичной занятости помещений, обеспечивая энергосбережение 20-40% в приложениях с переменной занятостью.

## Теплопередача, связанная с грунтом

Полы на грунте и подземные стены обмениваются теплом с землей, а не с наружным воздухом. Температура грунта варьируется сезонно с фазовым сдвигом и затуханием амплитуды в зависимости от глубины под поверхностью. Среднегодовая температура грунта приблизительно равна среднегодовой температуре воздуха, в то время как малые глубины испытывают колебания температуры, следующие наружному воздуху с задержкой в несколько месяцев.

Теплопередача в грунт происходит по многомерным путям, которые требуют численного решения или эмпирических корреляций для точного расчета. Упрощенные методы используют эквивалентные коэффициенты U и разности температур для оценки установившегося теплового потока. Подземные помещения обычно испытывают чистую потерю тепла круглогодично в большинстве климатов, поскольку температура грунта остается ниже внутреннего температурного графика, хотя летние нагрузки охлаждения могут возникать в жарких климатах с минимальной глубиной подземной части.

## Стратегии снижения нагрузки

Снижение внешних нагрузок охлаждения напрямую уменьшает требования к производительности оборудования и энергопотребление при эксплуатации. Улучшения ограждающих конструкций, включая повышенную теплоизоляцию, высокопроизводительные окна и герметизацию воздуха, снижают как пиковые нагрузки, так и годовое потребление энергии. Стратегическая ориентация окон и проектирование затенения минимизируют солнечные поступления при сохранении преимуществ естественного освещения и видов.

Радиационные барьеры в чердачных пространствах снижают тепловые поступления через крышу в жарком климате на 20-40%, ограничивая радиационную теплопередачу от горячей кровельной доски к изоляции чердачного перекрытия. Вентилируемые фасады и крыши выводят солнечные тепловые поступления перед входом в тепловую массу здания. Эти пассивные стратегии обеспечивают постоянное снижение нагрузки без необходимости в текущем техническом обслуживании или потреблении эксплуатационной энергии.
