---
title: "Инфильтрация и вентиляция"
aliases: ["Инфильтрация и вентиляция"]
description: "Техническое исследование неконтролируемой инфильтрации воздуха и нагрузок механической вентиляции, включая методы расчета, движущие силы и стратегии рекуперации энергии."
weight: 3
---

## Основы инфильтрации

Инфильтрация представляет собой неконтролируемую утечку воздуха через непреднамеренные отверстия в ограждающей конструкции здания, включая трещины вокруг окон и дверей, отверстия для коммунальных сетей и зазоры в строительных конструкциях. Объемный расход инфильтрации зависит от величины перепадов давления на ограждении и распределения и размеров путей утечки. Перепады давления возникают из-за ветровых сил, эффекта тепловой конвекции вследствие разницы температур и работы механической системы, создающей избыточное или пониженное давление в здании.

Теплопередача чувствительного тепла, связанная с инфильтрацией, равна Q = ρ·V·cp·ΔT, где ρ — плотность воздуха (1.205 кг/м³ при стандартных условиях), V — объемный расход инфильтрации (CFM), cp — удельная теплоемкость (1005 Дж/кг·°C), а ΔT — разница температур внутри и снаружи. Это упрощается до Q = 1.20·CFM·ΔT для передачи чувствительного тепла в кДж/ч. Передача скрытого тепла равна Q = ρ·V·hfg·ΔW = 5387·CFM·ΔW, где hfg — скрытая теплота испарения, а ΔW — разница влагосодержания в кг влаги на кг сухого воздуха.

## Метод кратности воздухообмена

Метод кратности воздухообмена оценивает инфильтрацию на основе объема здания и предполагаемой кратности воздухообмена в час (ACH). Объемный расход инфильтрации равен V = (ACH·Объем)/60, преобразуя объем здания и кратность воздухообмена в CFM. Типичные значения ACH варьируются от 0,1–0,5 для герметичного современного строительства до 1,0–2,0 для старых зданий с плохой герметизацией ограждения.

Метод кратности воздухообмена обеспечивает разумную точность для предварительных оценок, но не учитывает фактические движущие силы или характеристики ограждения. Единичные значения ACH не могут представить широкую вариацию расходов инфильтрации при изменяющихся погодных условиях. Метод наиболее применим к жилым зданиям, где обширные данные тестирования герметичности воздуха установили типичные диапазоны ACH для различных периодов строительства и уровней качества.

## Метод эффективной площади утечки

Метод эффективной площади утечки (ELA) характеризует герметичность ограждения эквивалентной площадью острокромечного отверстия, которое бы обеспечило измеренный расход воздуха при эталонном давлении. Взаимосвязь между расходом воздуха и давлением следует уравнению Q = C·A·(ΔP)^n, где C — коэффициент расхода (приблизительно 0,6 для острокромечных отверстий), A — площадь утечки, ΔP — перепад давления, а n — показатель расхода (0,5–0,7, типично 0,65 для ограждений зданий).

Тестирование дверью дымовых испытаний измеряет утечку здания путем разрежения здания до эталонного давления (обычно 50 Па или 0,0199 кПа) и измерения расхода воздуха, необходимого для поддержания этого давления. Результат теста, выраженный как CFM50, преобразуется в эффективную площадь утечки с использованием стандартных корреляций. Герметичное строительство достигает расходов утечки ниже 1,5 CFM50 на м² площади ограждения, в то время как обычное строительство обычно варьируется от 3–6 CFM50/м².

Эффективная площадь утечки позволяет рассчитать расходы инфильтрации при фактических рабочих условиях путем применения вызванных погодой и механических перепадов давления к распределению утечки. Модель инфильтрации Лаборатории Беркли связывает ELA с погодными параметрами, включая разницу температур, скорость ветра и высоту здания, для прогнозирования изменяющихся во времени расходов инфильтрации.

## Распределение давления, вызванного эффектом тепловой конвекции

Перепады давления, вызванные эффектом тепловой конвекции, результируют из сил плавучести, когда плотность внутреннего воздуха отличается от плотности наружного воздуха. Более теплый воздух имеет меньшую плотность и испытывает восходящую силу плавучести, создавая положительное давление на верхних уровнях здания и отрицательное давление на нижних уровнях. Уровень нейтрального давления (NPL) возникает там, где внутреннее и наружное давления равны, обычно около средней высоты здания.

Перепад давления, вызванный эффектом тепловой конвекции, на любой высоте относительно NPL следует ΔPstack = Cs·ρo·g·H·(Ti - To)/To, где Cs — константа (7,64 для ΔP в Па), ρo — плотность наружного воздуха, g — ускорение свободного падения, H — высота над NPL, Ti и To — внутренняя и наружная абсолютные температуры. Десятиэтажное здание с разницей температур в 11°C испытывает давления эффекта тепловой конвекции, приближающиеся к 0,0149 кПа на верхних и нижних этажах.

Эффект тепловой конвекции вызывает существенную инфильтрацию в высоких зданиях во время отопительного сезона, когда внутренние температуры значительно превышают наружные значения. Верхние этажи испытывают экфильтрацию (утечка наружу), в то время как нижние этажи видят инфильтрацию холодного наружного воздуха. Результирующая потеря тепла может превосходить потери ограждением в холодных климатах. Стратегии секционирования, включая наддув шахт лифтов и лестниц, помогают контролировать движение воздуха, вызванное эффектом тепловой конвекции.

## Давления, вызванные ветром

Ветер, воздействующий на поверхности здания, создает распределения давления с положительными (наветренные) и отрицательными (подветренные и боковые) областями. Давление в любой точке поверхности зависит от скорости ветра, геометрии здания, окружающей местности и местной ориентации поверхности. Коэффициенты давления поверхности (Cp) количественно характеризуют давление относительно скоростного давления эталона, со значениями, варьирующимися от +0,8 на наветренных поверхностях до −0,8 на подветренных поверхностях для типичных прямоугольных зданий.

Перепад давления, вызванный ветром и вызывающий инфильтрацию, равен ΔPwind = 0,5·ρ·V²·Cp, где V — скорость ветра на высоте здания. Ветер со скоростью 24 км/ч создает перепады давления 0,0063–0,0079 кПа на поверхностях здания. Одновременное положительное наветренное и отрицательное подветренное давления вызывают перекрестное течение инфильтрации через здание.

Ветровые эффекты быстро варьируются с изменением направления и скорости ветра, создавая высоко изменяющиеся расходы инфильтрации. Защита близлежащими зданиями и элементами рельефа значительно снижает эффективные скорости ветра и результирующие давления. Численное моделирование гидродинамики (CFD) может предсказать детальные распределения поверхностного давления для сложных геометрий зданий и условий участка.

## Эффекты наддува механических систем

Работа HVAC-системы изменяет давление в здании относительно наружного, влияя на расходы инфильтрации и распределение. Расход приточного воздуха, превышающий возвратный и вытяжной расходы, создает положительное давление в здании, снижая инфильтрацию. Выхлопные доминирующие системы разрежают здания, увеличивая инфильтрацию. Перепад давления, вызванный дисбалансом системы, зависит от герметичности ограждения здания, с более герметичными зданиями, испытывающими большие изменения давления для заданного дисбаланса расхода.

Наддув здания 0,0016–0,0040 кПа относительно наружного воздуха помогает контролировать инфильтрацию при избежании чрезмерного напряжения ограждения или проблем с работой дверей лифта. Положительное наддувление также предотвращает обратный отток котлов и инфильтрацию почвенных газов, включая радон. Системы независимого от давления спроса контролируемой вентиляции должны включать управляемое вентиляционное отверстие для поддержания надлежащего давления в здании при изменении поступления наружного воздуха.

## Характеристики нагрузок вентиляции

Механическая вентиляция обеспечивает управляемое введение наружного воздуха для поддержания качества внутреннего воздуха и наддува помещений. Стандарт ASHRAE 62.1 задает минимальные расходы вентиляции на основе плотности размещения и площади пола, с типичными требованиями офисного пространства 8,5–12 CFM (14,4–20,4 м³/ч) на человека плюс компонент на основе площади. Высокозанятые пространства, включая классные комнаты, переговорные комнаты и залы собраний, требуют более высоких расходов вентиляции на человека.

Нагрузки вентиляции часто превышают нагрузки передачи ограждением и инфильтрации, особенно в высокопроизводительных зданиях с отличным уплотнением воздуха и изоляцией. Нагрузка чувствительного охлаждения вентиляции при условиях проектирования может достичь 20–30% от общей нагрузки здания во влажных климатах, в то время как скрытые нагрузки вентиляции могут представлять 40–50% от общей скрытой нагрузки.

В отличие от инфильтрации, расходы вентиляции остаются относительно постоянными в течение занятых периодов независимо от наружных условий. Результирующее энергопотребление зависит от годовых моделей погоды и графиков работы, а не от пиковых условий проектирования. В умеренных климатах работа экономайзера может устранить нагрузки охлаждения вентиляции в течение многих часов, используя наружный воздух для свободного охлаждения, когда условия позволяют.

## Вентиляция, управляемая спросом

Вентиляция, управляемая спросом (DCV), модулирует поступление наружного воздуха на основе фактической заполненности, а не проектной заполненности. Датчики CO₂ измеряют концентрацию в помещении в качестве прокси для заполненности, увеличивая вентиляцию при повышении CO₂ выше установки (обычно 800–1000 ppm) и снижая расход в периоды низкой заполненности. Надлежащим образом реализованная DCV снижает энергопотребление вентиляции на 20–40% в пространствах с переменной заполненностью, включая переговорные комнаты, аудитории и вестибюли.

Расход генерации CO₂ от людей варьируется от 0,28–0,47 м³/ч на человека в зависимости от уровня активности. Установившаяся концентрация CO₂ равна Css = Co + (N·G)/(Q·60), где Co — концентрация наружного CO₂ (приблизительно 400 ppm), N — число людей, G — расход генерации на человека, а Q — расход вентиляции в CFM. Помещение с расходом генерации 0,28 м³/ч требует приблизительно 25 CFM (42,5 м³/ч) наружного воздуха на человека для поддержания 800 ppm.

Эффективность DCV зависит от точности датчика, размещения и алгоритмов управления. Датчики требуют периодической калибровки для поддержания точности. Несколько датчиков могут быть необходимы в больших помещениях для захвата пространственных вариаций. Система вентиляции должна реагировать достаточно быстро, чтобы предотвратить чрезмерные превышения CO₂ при быстрых увеличениях заполненности.

## Вентиляция с рекуперацией энергии

Вентиляторы рекуперации энергии (ERV) и вентиляторы рекуперации тепла (HRV) снижают нагрузки вентиляции путем передачи энергии между потоками вытяжки и наружного воздуха. ERV передают чувствительную и скрытую энергию через проницаемые ядра теплообмена, в то время как HRV передают только чувствительное тепло. Чувствительная эффективность 60–80% и скрытая эффективность 40–60% могут снизить годовое энергопотребление вентиляции на 40–60% по сравнению с невозвращаемой вентиляцией.

Эффективность по температуре равна εT = (Tsupply - Toutdoor)/(Texhaust - Toutdoor), представляя долю доступной разницы температур, которая восстанавливается. Эффективность энтальпии подобным образом характеризует общую (чувствительную плюс скрытую) рекуперацию энергии. Более высокая эффективность требует большей площади поверхности теплообмена и более низких скоростей лицевой поверхности, увеличивая перепад давления и энергию вентилятора при улучшении рекуперации тепла.

Экономика рекуперации энергии зависит от климата, расходов вентиляции и затрат на коммунальные услуги. Холодные климаты с высокими расходами отопления обеспечивают быструю окупаемость, в то время как мягкие климаты могут не обосновать первоначальные инвестиции. Во влажных климатах рекуперация скрытого тепла существенно снижает нагрузки осушения и улучшает экономические показатели по сравнению с рекуперацией только чувствительного тепла.
