---
title: "Солнечная радиация: теплопоступления"
aliases: ["Солнечная радиация: теплопоступления"]
weight: 1
---

```yaml
---
title: "Солнечная радиация: теплопоступления"
weight: 1
description: "Методология расчёта солнечных теплопоступлений в помещения через окна и светопрозрачные конструкции с учётом геометрии, свойств материалов и затенения."
---
```

## Обзор

Солнечные теплопоступления через остекление и светопрозрачные ограждающие конструкции — это один из доминирующих компонентов охлаждающей нагрузки в жилых и офисных зданиях, особенно в климатических зонах с высокой инсоляцией. Тепловой поток, поступающий в помещение от солнечного излучения, зависит от географического положения, времени года и суток, ориентации и затенения окна, а также от спектральных и энергетических характеристик остекления. Корректный расчёт солнечных нагрузок требует комплексного анализа прямой, рассеянной и отражённой компонент солнечной радиации, учёта солнечных углов и применения стандартизированных методик проектирования согласно ASHRAE, ISO 13790, СП 50.13330.2012.

## Физические принципы солнечного излучения

Солнечная радиация, достигающая земной поверхности, состоит из трёх составляющих:

- **Прямая (бесконфликтная) радиация** — электромагнитное излучение, идущее непосредственно от солнечного диска без рассеяния в атмосфере. Интенсивность характеризуется нормальной облучённостью $I_{\text{bn}}$, МВт/м² (в ясный день ~900 Вт/м²).
  
- **Рассеянная радиация** — излучение, рассеянное молекулами газов и аэрозолей атмосферы, образующее диффузный световой фон. Интенсивность обозначается $I_{\text{d}}$ (диапазон 50–200 Вт/м² в зависимости от облачности).

- **Отражённая от земли и окружающих поверхностей радиация** — излучение, переотражённое в результате воздействия прямой и диффузной компонент на грунт, крыши и фасады соседних зданий. Коэффициент отражения поверхности почвы $\rho_{\text{gr}} \approx 0,2$; светлые поверхности до 0,6.

Полная солнечная облучённость горизонтальной поверхности (глобальное излучение):
$$I_{\text{g}} = I_{\text{bn}} \sin h + I_{\text{d}} + I_{\text{gr}}$$

где $h$ — высота солнца над горизонтом (угол возвышения, град).

Для вертикальной поверхности:
$$I_{\text{v}} = I_{\text{bn}} \cos \theta + I_{\text{d}} \left(1 + \cos \beta\right) / 2 + I_{\text{gr}} \rho_{\text{gr}} \left(1 - \cos \beta\right) / 2$$

здесь $\theta$ — угол падения луча на нормаль к поверхности (угол incidence), $\beta$ — угол наклона поверхности к горизонту (для вертикального окна $\beta = 90°$).

## Солнечные углы и геометрия

Положение солнца в пространстве определяется двумя углами:

| Параметр | Обозначение | Описание |
|----------|-------------|---------|
| Высота солнца | $h$ (или $\alpha$) | Угол между направлением на солнце и горизонтом, град |
| Азимут солнца | $A_{\text{s}}$ | Угол в горизонтальной плоскости от южного направления (в северном полушарии), град |
| Азимут поверхности | $A_{\text{w}}$ | Ориентация нормали стены (Ю = 0°, З = 90°, С = 180°, В = 270°) |
| Угол падения | $\theta$ | Угол между лучом и нормалью к поверхности; $\cos \theta$ определяет проекцию облучённости |

Расчётные значения углов могут быть получены по алгоритмам ASHRAE Fundamentals Handbook (часть Weather Data) либо из климатических данных метеостанций. В практике часто используют табличные значения для 21-го дня каждого месяца (типовой день месяца) на широтах 40–60° северного полушария.

Для южного фасада в географической широте $\varphi$ угол падения лучей в полдень (солнечное время):
$$\cos \theta = \sin(\varphi - \delta)$$

где $\delta$ — склонение солнца (для 21 июня ~23,4°, для 21 декабря ~–23,4°).

## Компоненты расчёта солнечной нагрузки

### Коэффициент солнечного теплопоступления (SHGC)

SHGC (Solar Heat Gain Coefficient, код EN ISO 52022-1) — безразмерный коэффициент, определяющий долю поступающей солнечной энергии, которая в итоге передаётся в помещение:
$$\text{SHGC} = \tau + \alpha_{\text{внут}} h_r$$

где $\tau$ — прямое пропускание (transmittance) стекла в солнечном спектре, $\alpha_{\text{внут}}$ — поглощение внутренним слоем остекления, $h_r$ — коэффициент конвективной передачи тепла с внутренней поверхности (примерно 7–10 Вт/м²·К).

Типовые значения SHGC для различных типов остекления приведены в табл. 1.

| Тип остекления | SHGC | Пропускание видимого света (VT) | Применение |
|---|---|---|---|
| Обычное 4 мм | 0,86 | 0,88 | Зимний период, северные окна |
| Теплозащитное с низким коэффициентом излучения (Low-E) | 0,30–0,50 | 0,60–0,70 | Горячий климат, западные фасады |
| Тонированное / поглощающее | 0,50–0,65 | 0,40–0,60 | Офисные здания в солнечных регионах |
| Двойное остекление с промежутком 6–12 мм | 0,70–0,75 | 0,75–0,80 | Умеренный климат |
| Тройное Low-E + инертный газ (Ar, Kr) | 0,25–0,35 | 0,65–0,72 | Холодный климат, энергоэффективные здания (LEED, BREEAM) |

### Методы расчёта солнечной нагрузки через окно

Основная формула теплопоступления через остеклённый проём (с учётом затенения):

$$Q_{\text{sol}} = A_{\text{w}} \cdot I_{\text{g}} \cdot \text{SHGC} \cdot F_{\text{sh}} \cdot f_{\text{f}}$$

где:
- $A_{\text{w}}$ — площадь остекления, м²
- $I_{\text{g}}$ — глобальная солнечная облучённость вертикальной поверхности на рассматриваемый момент, Вт/м²
- $\text{SHGC}$ — коэффициент солнечного теплопоступления (безразмерный)
- $F_{\text{sh}}$ — коэффициент затенения из-за солнцезащитных устройств и геометрии зданий (0–1)
- $f_{\text{f}}$ — коэффициент каркаса (обычно 0,85–0,90, учитывает непрозрачную часть рамы)

Для более точных расчётов используют раздельный учёт прямой и диффузной компонент:

$$Q_{\text{sol}} = A_{\text{w}} \left[ I_{\text{bn}} \cos \theta \cdot \text{SHGC}_{\text{dir}} + I_{\text{d}} \cdot \text{SHGC}_{\text{diff}} + I_{\text{gr}} \cdot \text{SHGC}_{\text{gr}} \right] \cdot F_{\text{sh}} \cdot f_{\text{f}}$$

Для прямого излучения SHGC зависит от угла падения (эффект неперпендикулярного падения), для диффузного — примерно постоянен.

### Коэффициенты затенения

**Внешние защитные устройства** обеспечивают самый эффективный контроль солнечной нагрузки:

- **Горизонтальные козырьки, выступы крыши**: $F_{\text{sh}} = 0,2–0,5$ (при правильном проектировании на летний период)
- **Вертикальные экраны (фаски)**: $F_{\text{sh}} = 0,3–0,7$ в зависимости от глубины и ориентации
- **Жалюзи (venetian blinds)**: $F_{\text{sh}} = 0,15–0,35$ (полностью закрытые ламели)
- **Маркизы, ткани**: $F_{\text{sh}} = 0,1–0,4$

**Внутренние затеняющие устройства** менее эффективны, так как часть энергии поглощается внутри помещения:

- **Обычные занавески**: $F_{\text{sh}} = 0,4–0,6$
- **Рольставни**: $F_{\text{sh}} = 0,3–0,5$
- **Вертикальные жалюзи**: $F_{\text{sh}} = 0,5–0,7$

Геометрическое затенение от соседних зданий и выступов того же фасада учитывается углом видимого неба и требует детального анализа для каждого окна.

### Влияние многослойного остекления

Многослойные системы (двойное, тройное остекление) пропускают меньше солнечной энергии благодаря:
- дополнительным интерфейсам отражения (4–8 % потерь на каждый воздушный промежуток),
- поглощению и переизлучению в инфракрасной области,
- покрытиям Low-E (оксиды или металлические плёнки с коэффициентом излучения $\varepsilon < 0,15$).

Для стеклопакета без покрытий:
$$\text{SHGC}_{\text{pair}} \approx \tau_1 \tau_2 \tau_{\text{sol}} + (1 - \tau_1) \alpha_2 h_r$$

где индексы 1, 2 обозначают внешний и внутренний листы.

## Методика расчёта охлаждающей нагрузки от солнца

Согласно ASHRAE Handbook – Fundamentals (раздел Cooling and Heating Load Calculation) и ISO 13790:2008, расчёт солнечной нагрузки включает этапы:

1. **Выбор расчётных условий**: месяц/день, час суток, широта, азимут, ориентация окна
2. **Определение солнечных углов** по формулам или таблицам ASHRAE
3. **Вычисление облучённости**: $I_{\text{g}}$ на основе климатических данных (наиболее нагруженный час обычно 14–16 часов летнего времени)
4. **Применение коэффициентов**: SHGC, затенения, каркаса, пассивности тепловых масс
5. **Суммирование по всем окнам и внешним поверхностям**

Для офисного здания на широте 55° (Москва) в июле, юго-западное окно 2 м × 1,5 м (3 м²), двойное остекление с Low-E (SHGC = 0,35), с внешним жалюзи:

$$Q_{\text{sol}} = 3 \times 650 \times 0,35 \times 0,25 \times 0,87 = 167 \text{ Вт}$$

(здесь 650 Вт/м² — типовая пиковая облучённость в 15 часов, 0,25 — коэффициент жалюзи, 0,87 — фактор каркаса).

## Применение в проектировании ОВК систем

Точный расчёт солнечных нагрузок критичен для:

- **Подбора холодопроизводительности**: недооценка приводит к недостаточному охлаждению летом, переоценка — к завышенным капзатратам и энергопотреблению
- **Проектирования динамических фасадов** с адаптивными жалюзи и управлением по датчикам освещённости
- **Расчёта пиковой часовой нагрузки** (для выбора оборудования) и годовых энергопотребления
- **Оптимизации ориентации и остекления** на этапе архитектурного проектирования (объём остекления, ориентация окон, использование Light Shelves, аэраторов)
- **LEED/BREEAM сертификации**: требуется документирование методов контроля солнечной нагрузки

В холодном климате (например, Санкт-Петербург, 60° с.ш.) солнечные поступления в зимний период желательны (снижают отопительную нагрузку), тогда как летом необходимо защищать от перегрева. В жарком климате (30° с.ш. и южнее) внешние затеняющие устройства обязательны на всех ориентациях кроме северной.

## Стандарты и нормативные документы

| Стандарт | Область применения |
|----------|------------------|
| ASHRAE 90.1, ASHRAE Fundamentals Handbook | Расчётные методы, климатические данные, значения SHGC |
| ISO 13790:2008, EN ISO 52010 | Методика расчёта потребления энергии зданиями, включая солнечные нагрузки |
| ГОСТ 30494–2011, СП 50.13330.2012 | Российские требования к микроклимату и методам расчёта теплопоступлений |
| ISO 52022-1:2017 (EN ISO 52022-1) | Спектральные характеристики стекла и остекления, определение SHGC и U-value |
| NFRC (US), Fenestration Rating Council | Стандартные условия определения свойств окон (NFRC 100, 200, 300) |

## Практические рекомендации

1. **Использование климатических данных**: для расчётов охлаждающей нагрузки применяйте типовые метеорологические годы (TMY, TRY) или документированные пиковые значения для региона (файлы ASHRAE, Meteonorm, локальные базы МГ)

2. **Коэффициенты затенения**:
   - Полностью открытые окна: $F_{\text{sh}} = 1,0$
   - Периодическое закрытие занавесок днём (нежилые помещения): $F_{\text{sh}} = 0,6–0,7$
   - Постоянные внешние жалюзи: $F_{\text{sh}} = 0,15–0,35$
   - Комбинированные системы (жалюзи + Low-E стекло): $F_{\text{sh}} \times \text{SHGC}$ снижает нагрузку в 8–10 раз

3. **Пиковые часы нагрузки**: для офисных зданий северного полушария пик охлаждения из-за солнца обычно приходится на 14–16 часов летнего времени; для западных фасадов — 16–18 часов

4. **Выбор остекления по климату**:
   - Холодный климат (менее –20 °C средняя зима): тройное Low-E + инертный газ, SHGC = 0,45–0,55
   - Умеренный (–10 до +10 °C): двойное Low-E, SHGC = 0,50–0,65
   - Жаркий (более +30 °C летом): двойное с поглощающим стеклом или тройное Low-E, SHGC = 0,25–0,40

5. **Динамическое управление**: установка датчиков радиации (пиранометры) и автоматических жалюзи может снизить годовое энергопотребление на охлаждение на 15–25 % в зависимости от климата

6. **Дополнительные меры**: использование светоотражающих кровельных покрытий, зелёных фасадов и озеленения снижают среднюю температуру поверхности фасада на 5–15 °C, косвенно уменьшая нагрузку на рядом расположенные окна
