---
title: "Теплопередача через ограждающие конструкции"
aliases: ["Теплопередача через ограждающие конструкции"]
description: "Инженерный анализ кондуктивной теплопередачи через компоненты ограждающей конструкции здания, включая стены, кровли, полы и эффекты тепловых мостов на охлаждающие нагрузки."
weight: 2
---

## Фундаментальная теория теплопередачи

Теплопередача через непрозрачные ограждающие конструкции результирует из кондуктивной теплопередачи, обусловленной разностью температур между внутренней и внешней средой. Тепловой поток следует закону Фурье: q = -kA(dT/dx), где k представляет тепловую проводимость материала, A - площадь поверхности, dT/dx - температурный градиент перпендикулярно поверхности. Для установившихся условий через многослойные ограждающие конструкции общий коэффициент теплопередачи упрощается до Q = UA(To - Ti), где U - общий коэффициент теплопередачи.

Коэффициент U объединяет тепловые сопротивления всех слоев материала, а также коэффициенты теплоотдачи внутренней и внешней поверхностных пленок. Каждый слой материала имеет тепловое сопротивление R = L/k, где L - толщина, k - тепловая проводимость. Тепловые сопротивления поверхностных пленок учитывают конвективную и радиационную теплопередачу на внутренней и внешней поверхностях. Стандартные тепловые сопротивления поверхностей ASHRAE составляют 0,12 м²·К/Вт для внутренних вертикальных поверхностей и 0,044 м²·К/Вт для внешних поверхностей при скорости ветра 7 м/с.

## Применение температуры с учетом солнечной радиации

Для непрозрачных поверхностей, подвергаемых солнечной радиации, эквивалентная температура наружного воздуха с учетом солнечной радиации обеспечивает эффективную наружную температуру, которая учитывает как конвективную теплопередачу, так и поглощенную солнечную радиацию. Уравнение температуры с учетом солнечной радиации следующее:

Tсол-воз = To + (α·I/ho) - (ε·ΔR/ho)

где To - температура наружного воздуха, α - коэффициент поглощения солнечной радиации, I - интенсивность падающей солнечной радиации, ho - коэффициент теплоотдачи внешней поверхности, ε - коэффициент излучения поверхности, ΔR представляет чистый обмен длинноволновым излучением с небом и окружающей средой.

Коэффициент поглощения солнечной радиации варьирует от 0,3-0,4 для светлых поверхностей до 0,8-0,95 для темных поверхностей. Поглощенная солнечная радиация значительно повышает температуру с учетом солнечной радиации выше температуры воздуха в дневные часы. Темная кровля, получающая солнечную радиацию 790 Вт/м², испытывает температуру с учетом солнечной радиации примерно на 28°C выше температуры наружного воздуха. Светоотражающие кровельные покрытия с коэффициентом отражения солнечной радиации выше 0,65 снижают температуру с учетом солнечной радиации на 14-19°C по сравнению с обычными темными поверхностями.

## Характеристики теплопередачи кровли

Кровельные конструкции обычно испытывают наибольшие теплопередачи через ограждающие конструкции из-за горизонтальной ориентации, максимизирующей солнечное облучение и минимальное затенение. Пиковые теплопередачи через кровлю происходят в течение 2-4 часов после солнечного полдня из-за эффектов тепловой массы в кровельной конструкции. Легкие металлические кровельные системы показывают минимальное временное отставание, в то время как массивные бетонные крыши задерживают пиковую теплопередачу на 4-6 часов.

Расположение теплоизоляции кровли значительно влияет на характеристики теплопередачи. Теплоизоляция выше кровельного настила (защищенная мембранная кровля или ПМРА) поддерживает конструкционный настил около температуры помещения, минимизируя тепловые напряжения и сохраняя долговечность гидроизоляционной мембраны. Теплоизоляция под настилом позволяет кровельному настилу достичь высоких температур, потенциально деградируя кровельные материалы и увеличивая охлаждающие нагрузки, если теплоизоляция повреждена или неполная.

Вентилируемые подкровельные пространства в жилищном строительстве обеспечивают промежуточную зону между внешними условиями и потолочной теплоизоляцией. Вентиляция подкровельного пространства снижает летние охлаждающие нагрузки путем отвода солнечных теплопередач перед проводимостью через потолочную теплоизоляцию. Рекомендуемые скорости вентиляции подкровельного пространства 1 м² свободного сечения на 150 м² площади пола поддерживают температуры подкровельного пространства на 3-8°C ниже невентилируемых конфигураций.

## Рассмотрение теплопередачи через стены

Теплопередачи через стены зависят от ориентации, солнечного облучения и тепловых свойств. Южные стены в северном полушарии получают максимальную солнечную радиацию в зимние месяцы при низких солнечных углах, но минимальное облучение летом при высоких солнечных углах. Восточные и западные стены испытывают пиковые нагрузки утром и днем соответственно, способствуя охлаждающим нагрузкам в период пребывания людей в помещении.

Тепловая масса в стеновых конструкциях задерживает и ослабляет теплопередачи, аналогично эффектам в кровле. Массивные кирпичные или бетонные стены с внешней теплоизоляцией обеспечивают коэффициенты затухания 0,1-0,3, означая, что колебание температуры внутренней поверхности составляет только 10-30% от колебания температуры внешней поверхности. Легкие каркасные стены с минимальной тепловой массой обеспечивают минимальные преимущества затухания.

Тепловые мосты через стальные или деревянные стойки создают параллельные пути теплопотока с значительно более низким сопротивлением, чем утепленные полости. Стальные стойки снижают общее тепловое сопротивление конструкции на 40-50% по сравнению с одной только теплоизоляцией полости из-за высокой тепловой проводимости стали. Непрерывная внешняя теплоизоляция или тепловые разрывы в каркасе минимизируют эффекты мостов и улучшают общую производительность стены.

## Теплопередача ниже уровня земли

Подземные стены и полы на грунте обмениваются теплом с грунтом, а не с наружным воздухом. Температура грунта варьирует сезонно с амплитудой, уменьшающейся и фазовым отставанием, увеличивающимся с глубиной. Среднегодовая температура грунта приблизительно равна средней годовой температуре воздуха. На глубинах ниже 4,5-6 м температура остается практически постоянной круглый год.

Тепловой поток в грунт следует трехмерным путям из кондиционируемого помещения через фундаментные стены и полы на грунте, затем через грунт к поверхности. Упрощенные методы расчета используют эквивалентные коэффициенты U и разности температур, но точность улучшается с двумерным анализом методом конечных элементов, учитывающим фактическую геометрию и свойства грунта.

Подземные помещения обычно испытывают чистые теплопотери, а не теплопередачу в большинстве климатических зон, поскольку температура глубокого грунта остается ниже установки отопления. Охлаждающие нагрузки возникают только в жарких климатах, где температура грунта превышает установку помещения, или в летние месяцы с минимальной глубиной подземной части. Расположение теплоизоляции фундамента (снаружи, изнутри или под плитой) значительно влияет на схемы теплопотока и требуемые уровни теплоизоляции.

## Анализ тепловых мостов

Тепловые мосты представляют локализованные области повышенного теплопотока из-за разрывной теплоизоляции или материалов с высокой проводимостью, проникающих через ограждающие конструкции. Общие тепловые мосты включают оконные и дверные рамы, бетонные плиты балконов, стальные полочные уголки, поддерживающие кирпичный облицовочный слой, и стальные элементы каркаса в стеновых конструкциях.

Линейная теплопередача или пси-значение (ψ) количественно определяет избыточный тепловой поток через тепловые мосты сверх одномерной теплопередачи. Общий тепловой поток через ограждающую конструкцию с мостом равен Q = UA(To - Ti) + ψL(To - Ti), где ψ - линейная теплопередача, L - длина теплового моста. Вклад тепловых мостов может увеличить общую теплопередачу ограждающей конструкции на 15-30% по сравнению с открытыми участками стен.

Инфракрасная термография выявляет тепловые мосты как холодные пятна в сезон отопления или горячие пятна в сезон охлаждения. Разности температур, превышающие 3-4°C, указывают на значительное тепловое мостообразование, требующее снижения. Материалы с тепловыми разрывами с низкой проводимостью прерывают пути теплопотока через конструкционные элементы, снижая ψ-значения на 50-80%.

## Кондукция через рамы окон и дверей

Оконные и дверные рамы значительно способствуют общему коэффициенту U окна из-за более высокой проводимости, чем изолирующие стеклопакеты. Алюминиевые рамы без тепловых разрывов проводят тепло легко, с коэффициентами U рамы, превышающими 1,76 Вт/(м²·К). Алюминиевые рамы с тепловыми разрывами, стеклопластик и виниловые рамы снижают коэффициенты U рамы до диапазона 0,53-0,88 Вт/(м²·К). Деревянные и виниловые рамы обеспечивают лучшую тепловую производительность с коэффициентами U ниже 0,53 Вт/(м²·К).

Доля рамы в общей площади окна варьирует от 15-30% в зависимости от размера и конфигурации окна. Маленькие окна с разделенными стеклами имеют более высокие доли рамы и соответственно более высокие общие коэффициенты U. Правильный расчет коэффициента U окна требует средневзвешенного по площади усреднения коэффициентов U центра стекла, края стекла и рамы согласно процедурам NFRC.

## Вариации свойств материалов

Тепловая проводимость строительных материалов варьирует с температурой, содержанием влаги и старением. Теплоизоляционные материалы испытывают деградацию теплового сопротивления из-за поглощения влаги, осадки и диффузии газа из закрытопоровых пен. Расчеты конструкции должны использовать состарившиеся тепловые свойства, а не первоначальные значения, чтобы обеспечить долгосрочную производительность.

Влага увеличивает эффективную тепловую проводимость значительно. Влажная теплоизоляция теряет 50-70% теплового сопротивления по сравнению с сухими условиями. Пароизоляторы и надлежащее дренажное проектирование предотвращают накопление влаги, которое деградирует производительность теплоизоляции и долговечность ограждающей конструкции.

## Эффекты динамической теплопередачи

Нестационарная теплопередача через ограждающую конструкцию здания включает тепловое накопление в дополнение к кондукции. Периодический тепловой поток варьирует синусоидально с 24-часовым периодом для суточных колебаний температуры. Тепловая масса ослабляет и задерживает тепловой поток в соответствии с тепловыми свойствами материала и толщиной.

Коэффициент затухания количественно определяет снижение амплитуды, в то время как временное отставание измеряет фазовый сдвиг между колебаниями температуры внешней и внутренней поверхностей. Тяжелые массивные стены (бетон, кирпич) достигают коэффициентов затухания 0,1-0,3 и временных отставаний 8-12 часов. Легкая конструкция показывает коэффициенты затухания близкие к 1,0 и минимальное временное отставание.
