---
title: "Внутренние тепловые нагрузки"
aliases: ["Внутренние тепловые нагрузки"]
weight: 2
description: "Количественный анализ явных и скрытых теплопритоков от людей, освещения, оборудования и прочих источников при расчёте охлаждающих нагрузок зданий."
---
## Обзор

Внутренние тепловые нагрузки (internal heat gains) — это совокупность теплопритоков, возникающих внутри помещения или здания в результате деятельности людей, функционирования оборудования, электрического освещения и прочих источников энергии. Они являются существенной компонентой расчётной охлаждающей нагрузки, особенно в офисных, торговых и производственных зданиях. В жилых помещениях доля внутренних нагрузок может составлять 20–40 % от общей нагрузки, в офисах — 40–60 %, в торговых центрах и аэропортах — более 70 %.

Точное определение внутренних нагрузок критично для выбора мощности кондиционирования и оптимизации энергоэффективности системы ОВК. Недооценка приводит к недостаточному охлаждению и перегреву помещений; переоценка — к избыточной установленной мощности и повышенным капитальным и эксплуатационным затратам. Методология расчёта регламентирована стандартами ASHRAE (Fundamentals Handbook), ISO 13791, СП 50.13330 и другими нормативами.

## Физические принципы

Внутренние теплопритоки подразделяют на **явные** (sensible heat) и **скрытые** (latent heat):

- **Явное тепло** ($Q_s$) повышает температуру воздуха в помещении и отводится сухим охлаждением.
- **Скрытое тепло** ($Q_l$) увеличивает влагосодержание воздуха и требует осушения.

Общая холодильная нагрузка определяется суммой обоих компонентов:
$$Q_{total} = Q_s + Q_l$$

Коэффициент теплоёмкости воздуха:
$$c_p = 1005 \text{ Дж/(кг·°C)}$$

Энтальпия парообразования воды:
$$L_v = 2501 \text{ кДж/кг}$$

## Компоненты и конструкция

### Тепловыделения от людей

Тепловыделение человека зависит от уровня метаболической активности и бывает явным и скрытым.

**Метаболическая активность** нормируется в соответствии с ASHRAE 55 и измеряется в met (метаболический эквивалент):
- 1 met = 58,2 Вт/м² поверхности тела
- Средняя поверхность человека ≈ 1,8 м²

Типовые значения активности:

| Вид деятельности | met | Явное тепло, Вт/чел | Скрытое тепло, Вт/чел | Итого, Вт/чел |
|---|---|---|---|---|
| Сидячая работа (офис) | 1,2 | 60 | 40 | 100 |
| Лёгкая деятельность (магазин) | 1,6 | 80 | 60 | 140 |
| Умеренная деятельность | 2,0 | 100 | 80 | 180 |
| Активная физическая нагрузка | 3,0 | 150 | 130 | 280 |

При использовании **коэффициента разнообразия** (diversity factor, $f_d$) учитывается, что одновременно занято не 100 % расчётного числа людей:
$$Q_{people} = N \cdot f_d \cdot q_{person}$$

где $N$ — проектное количество людей, $f_d$ = 0,7–0,9 для офисов, $q_{person}$ — тепловыделение на одного человека.

### Тепловыделения от освещения

Электрическое освещение преобразуется в тепло с КПД, близким к 100 %. Явное тепловыделение зависит от:

- **Плотности мощности освещения** (lighting power density, LPD) — удельная электрическая мощность, Вт/м²
- **Коэффициента балласта** (ballast factor, $f_b$) — отношение светового потока лампы с балластом к номинальному (0,9–1,0 для электронных балластов)
- **Коэффициента использования свечения** (fraction radiant, $f_r$) — доля мощности, излучаемой в помещение непосредственно (~0,75 при встроенном светильнике)

Явное тепловыделение от освещения:
$$Q_{lighting} = A_{room} \cdot \text{LPD} \cdot f_b \cdot f_r \cdot f_d$$

где $A_{room}$ — площадь помещения, м²; $f_d$ — коэффициент разнообразия (обычно 0,7–0,9).

Типовые значения LPD согласно ASHRAE 90.1:
- Офис открытого типа: 8–10 Вт/м²
- Торговля: 15–20 Вт/м²
- Жилые помещения: 3–5 Вт/м²
- Производственные: 10–20 Вт/м²

### Тепловыделения от оборудования

Включают теплопритоки от:

**Офисного оборудования** (компьютеры, принтеры, копировальные аппараты):
- Персональный компьютер: 80–150 Вт (явное тепло, 100 %)
- Серверный блок: 300–1000 Вт
- Коэффициент разнообразия: 0,3–0,5 (не все включены одновременно)

**Бытовых приборов** (холодильники, посудомоечные машины, электроплиты):
- Холодильник: часть мощности компрессора выделяется в помещение
- Электроплита: 2–5 кВт явного тепла при использовании
- Коэффициент разнообразия: 0,1–0,3

**Промышленного оборудования**:
- Зависит от типа производства
- Требует индивидуального расчёта на основе технических данных производителя

При наличии **доли излучения** ($f_{rad}$) от оборудования часть явного тепла передаётся посредством излучения и требует дополнительной радиационной коррекции модели теплопередачи помещения.

### Тепловыделения от двигателей

Электродвигатели в системах вентиляции, насосах, компрессорах выделяют тепло:
$$Q_{motor} = P_{rated} \cdot f_{load} \cdot (1 - \eta) \cdot f_d$$

где:
- $P_{rated}$ — номинальная мощность, кВт
- $f_{load}$ — коэффициент нагрузки (обычно 0,6–0,8)
- $\eta$ — КПД двигателя (0,85–0,95 для современных электродвигателей)
- $f_d$ — коэффициент разнообразия

Пример: двигатель мощностью 7,5 кВ с КПД 0,90 и нагрузкой 80 % выделяет:
$$Q = 7,5 \times 0,80 \times (1 - 0,90) = 0,6 \text{ кВ} = 600 \text{ Вт}$$

### Прочие источники

- **Лифты**: в часы пик 5–20 кВт на единицу в зависимости от частоты использования
- **Кухонное оборудование** (вытяжные системы, печи): 5–50 кВт в зависимости от типа учреждения
- **Процессное оборудование** в производстве: требует отдельного расчёта

## Методы расчёта

### Метод приходящего воздуха (CLTD/CLF)

Основан на корректировке явного и скрытого теплопритока коэффициентами временной задержки (CLTD — Cooling Load Temperature Difference, CLF — Cooling Load Factor):

$$Q_s(t) = Q_s(nom) \cdot \text{CLF}(t)$$

Коэффициент CLF учитывает суточную вариацию и тепловую инерцию помещения.

### Прямой расчёт

Для установившихся условий:
$$Q_{internal} = \sum (Q_{people} + Q_{lighting} + Q_{equipment} + Q_{other})$$

Данный подход применим при известных часовых графиках нагрузок и постоянных внутренних условиях.

### Расчёт с учётом коэффициентов разнообразия

Предусматривает введение факторов одновременности для каждого источника тепла:
$$Q_{design} = (N_{people} \cdot q_p + A \cdot \text{LPD} + P_{eq}) \cdot f_d$$

## Применение в ОВК

### Офисные здания

В современных офисах (7–20 м²/чел) доля внутренних нагрузок составляет 50–70 % от пиковой охлаждающей нагрузки летом. В холодные сезоны эти нагрузки могут полностью компенсировать потери тепла через ограждения, что позволяет снизить или отключить отопление.

Рекомендуемые значения для расчёта:
- Плотность людей: 1 чел. на 7–10 м²
- LPD: 8–12 Вт/м² (при светодиодном освещении)
- LPD: 12–16 Вт/м² (при люминесцентном)
- Коэффициент разнообразия: 0,8

### Торговые центры

Высокие внутренние нагрузки из-за интенсивного освещения (15–25 Вт/м²), большого скопления людей, работающего оборудования витрин и кассовых аппаратов. Доля внутренних нагрузок может достигать 80 %. Требуется система VAV (переменный объём воздуха) для оптимизации энергопотребления.

### Жилые здания

Внутренние нагрузки существенно варьируются в зависимости от времени суток и сезона:
- Типовая квартира (60–80 м²): 2–4 чел., LPD 3–5 Вт/м²
- Доля внутренних нагрузок: 20–40 % (летом), 60–100 % (переходные сезоны)
- Коэффициент разнообразия: 0,5–0,7

### Серверные и дата-центры

Исключительно высокая плотность тепловыделения (1–10 кВт/м² и более). Требуется специализированная система охлаждения (in-row coolers, chilled beams, жидкостное охлаждение). Внутренние нагрузки составляют 100 % от расчётной охлаждающей нагрузки.

## Стандарты и нормативы

- **ASHRAE 62.1** — вентиляция и качество воздуха в помещениях
- **ASHRAE 55** — тепловой комфорт и уровни метаболической активности
- **ASHRAE 90.1** — требования к энергоэффективности зданий (включая нормы LPD)
- **ISO 13791** — расчёт теплопритоков и охлаждающих нагрузок
- **EN 12098-14** — управление зданиями; управление горячей водой и отоплением
- **СП 50.13330.2012** — тепловая защита зданий; актуализированная версия СНиП 23-02-2003
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха

## Практические рекомендации

### Типовые диапазоны значений

| Параметр | Минимум | Типовое | Максимум |
|---|---|---|---|
| Тепловыделение человека (сидячая работа), Вт | 80 | 100 | 120 |
| LPD офис (светодиоды), Вт/м² | 6 | 9 | 12 |
| LPD магазин, Вт/м² | 12 | 18 | 25 |
| Компьютер, Вт | 50 | 100 | 150 |
| Коэффициент разнообразия, доля | 0,5 | 0,7 | 0,9 |

### Частые ошибки

1. **Игнорирование коэффициентов разнообразия.** Использование 100 % загрузки ведёт к переоценке нагрузки на 20–40 %.

2. **Неучёт скрытого тепла от людей.** Скрытая нагрузка может быть сопоставима с явной; игнорирование требует избыточной осушающей мощности системы.

3. **Устаревшие значения LPD.** Переход на светодиодное освещение позволяет снизить LPD на 30–50 % по сравнению с люминесцентным.

4. **Неправильное определение плотности людей.** Использование максимально возможной плотности (не расчётной) завышает нагрузку. Рекомендуется использовать значения, соответствующие нормам СП (обычно 4–7 м² на одного человека в офисах).

5. **Недостаточный учёт процессного тепла.** В производственных помещениях процессное оборудование может генерировать нагрузки, в 2–3 раза превышающие суммарные бытовые нагрузки.

### Оптимизационные меры

- Переход на светодиодное освещение (снижение LPD на 40–50 %)
- Использование датчиков присутствия и диммирования освещения (коэффициент разнообразия снижается до 0,5)
- Внедрение систем VAV для автоматического снижения подачи воздуха при частичной загрузке
- Размещение серверов в отдельных помещениях с закрытой системой охлаждения
- Использование теплового моделирования энергопотребления (Energy Simulation) для уточнения расчётов на реальных графиках использования здания

Корректный расчёт внутренних тепловых нагрузок с применением актуальных коэффициентов и учётом специфики использования здания обеспечивает достижение целей LEED и BREEAM по энергоэффективности и создаёт основу для правильного выбора мощности системы ОВК.
