---
title: "Метод радиационного временного ряда"
aliases: ["Метод радиационного временного ряда"]
description: "Передовой расчет охлаждающей нагрузки с использованием метода радиационного временного ряда (RTS) с зависящими от времени коэффициентами отклика для точного моделирования эффектов тепловой массы и радиационного теплопередачи."
weight: 3
---

## Обзор метода

Метод радиационного временного ряда (RTS) представляет упрощенную реализацию подхода теплового баланса для расчета охлаждающей нагрузки, обеспечивая более высокую точность, чем традиционные методы передаточных функций, при сохранении вычислительной эффективности, подходящей для почасовых симуляций. RTS учитывает зависящее от времени преобразование радиационных теплоприходов в охлаждающие нагрузки за счет использования предварительно рассчитанных коэффициентов отклика, которые характеризуют, как тепловая масса здания поглощает и высвобождает радиационную энергию в течение нескольких часов.

Основной принцип признает, что радиационные теплоприходы от солнечного излучения, освещения и оборудования не немедленно становятся охлаждающими нагрузками. Эти радиационные приходы сначала падают на поверхности помещения (стены, пол, потолок, мебель) и поглощаются ими, затем высвобождаются в воздух помещения конвекцией в течение последующих часов. Временная задержка и величина отложенной охлаждающей нагрузки зависят от теплофизических свойств, площади поверхности и расположения поверхностей помещения.

## Теоретическая основа

Методология RTS разделяет теплоприходы на конвективные и радиационные части. Конвективные приходы немедленно становятся охлаждающими нагрузками, так как непосредственно нагревают воздух помещения. Радиационные приходы подвергаются зависящему от времени преобразованию, характеризуемому коэффициентами отклика. Охлаждающая нагрузка в любой час равна сумме конвективных приходов текущего часа плюс радиационные приходы текущего и предыдущих 23 часов, каждый умноженный на соответствующие коэффициенты отклика.

Математически охлаждающая нагрузка от радиационного источника тепла выражается как:

q(θ) = r₀·q_rad(θ) + r₁·q_rad(θ-1) + r₂·q_rad(θ-2) + ... + r₂₃·q_rad(θ-23)

где q(θ) — охлаждающая нагрузка в час θ, q_rad представляет радиационный теплоприход в различные часы, а r₀ через r₂₃ — радиационные временные коэффициенты. Радиационные временные коэффициенты в сумме дают единицу, обеспечивая преобразование всей радиационной энергии в охлаждающую нагрузку.

## Радиационные временные коэффициенты

Радиационные временные коэффициенты (RTF) количественно определяют долю радиационного теплоприхода в нулевой час, который преобразуется в охлаждающую нагрузку в текущий час и каждый из последующих 23 часов. ASHRAE предоставляет табулированные значения RTF для различных типов конструкции зон, начиная от легких (минимальная тепловая масса) до тяжелых (значительная бетонная или каменная масса).

Конструкция легкого типа имеет высокие значения r₀ (0,4–0,6), что означает, что 40–60 % радиационных приходов немедленно становятся охлаждающей нагрузкой с быстрым затуханием последующих временных коэффициентов. Конструкция тяжелого типа показывает более низкие значения r₀ (0,2–0,3) с более равномерным распределением в течение нескольких часов, что указывает на сильные эффекты теплового накопления, которые задерживают и распределяют охлаждающую нагрузку. Конструкция среднего типа находится между этими крайностями.

Классификация тепловой массы зоны зависит от открытой массы на единицу площади пола. Зоны легкого типа имеют менее 137 кг/м² открытой массы, зоны среднего типа варьируются от 137 до 342 кг/м², а зоны тяжелого типа превышают 342 кг/м². Ковровое покрытие и потолочные плиты снижают эффективную тепловую массу, изолируя плиты пола и потолка от радиационного обмена с пространством.

## Радиационные временные коэффициенты для солнечной радиации

Солнечное излучение, передаваемое через остекление, следует другому зависящему от времени поведению, чем несолнечные теплоприходы, из-за сложных направленных характеристик и различных точек падения на поверхности помещения. Метод использует отдельные радиационные временные коэффициенты для солнечной радиации (SRTF), которые учитывают процесс поглощения-высвобождения, характерный для передаваемой солнечной радиации.

Радиационные коэффициенты для солнечной радиации обычно показывают немного более медленный отклик, чем несолнечные коэффициенты, так как прямое солнечное излучение может падать на конкретные поверхности и поглощаться ими с теплофизическими свойствами, отличающимися от средней конструкции зоны. Угловая зависимость прямого излучения и солнечная поглощающая способность поверхности создают различный тепловой отклик в зависимости от положения солнца и геометрии помещения.

## Временной ряд кондукции

Теплоприходы через непрозрачные поверхности от кондукции через стены и крыши используют коэффициенты временного ряда кондукции (CTS) для учета эффектов тепловой массы в самом ограждающем конструкционном слое. Коэффициенты CTS представляют почасовой тепловой поток на внутренней поверхности, являющийся результатом треугольного импульса эквивалентной температуры поверхности, полученной 24 часа ранее. Эти коэффициенты специфичны для конструкции, зависят от свойств слоев, толщины и расположения.

Расчет охлаждающей нагрузки от кондукции требует 24-часовой истории эквивалентной температуры поверхности, полученной для каждой ориентации поверхности и типа конструкции. Охлаждающая нагрузка текущего часа равна сумме эквивалентных температур поверхности текущего и предыдущих 23 часов, каждая умноженная на соответствующий коэффициент CTS. Конструкции тяжелого типа показывают коэффициенты CTS, распределенные на многие часы со значительным затуханием, в то время как сборки легкого типа показывают сконцентрированные коэффициенты с минимальным затуханием.

## Радиационные временные коэффициенты для несолнечных источников

Внутренние радиационные приходы от освещения, людей (радиационная часть) и оборудования применяют несолнечные RTF. Эти коэффициенты предполагают, что радиационная энергия распределяется равномерно по всему пространству, а не сосредоточивается на конкретных поверхностях. Предположение о равномерном распределении упрощает расчеты, обеспечивая разумную точность для типичных коммерческих помещений с распределенными источниками тепла.

Различные конструкции помещений используют различные значения несолнечных RTF, учитывающие различную емкость теплового накопления. Конструкция легкого типа обеспечивает минимальное накопление, что приводит к быстрому преобразованию в охлаждающую нагрузку. Массивная конструкция хранит радиационные приходы дольше, создавая существенные временные задержки между генерацией тепла и пиками охлаждающей нагрузки. Этот эффект накопления позволяет использовать стратегии предварительного охлаждения и приложения накопления тепловой энергии.

## Раздельные расчеты для отклика зоны

Метод RTS рассчитывает охлаждающие нагрузки отдельно для каждого компонента теплоприхода (стены, крыша, окна, освещение, люди, оборудование, инфильтрация), применяет соответствующие коэффициенты отклика, а затем суммирует зависящие от времени результаты для определения общей охлаждающей нагрузки зоны в каждый час. Этот компонентный подход позволяет провести детальный анализ состава нагрузки и временной последовательности.

Конвективные теплоприходы, включая чувствительные и скрытые нагрузки от инфильтрации, конвективные части внутренних приходов и нагрузки вентиляции, суммируются напрямую без применения временных коэффициентов, так как они немедленно влияют на температуру и влажность воздуха зоны. Общая чувствительная охлаждающая нагрузка в любой час равна сумме всех конвективных приходов текущего часа плюс временной ряд суммирования всех компонентов радиационных приходов.

## Точность и ограничения

Точность метода RTS значительно превышает традиционные подходы CLTD/CLF благодаря надлежащему моделированию накопления тепла в зданиях со значительной массой. Исследования валидации показывают согласованность в пределах 5–10 % детальных методов теплового баланса для типичной коммерческой конструкции. Упрощенный подход с коэффициентами отклика выполняется быстро по сравнению с полными расчетами теплового баланса, одновременно захватывая существенную физику радиационной теплопередачи и теплового накопления.

Ограничения включают предположение равномерной температуры помещения и температур поверхностей, которое может не выполняться в больших пространствах или при сильно направленных источниках тепла. Метод предполагает 24-часовую периодичность, что ограничивает точность для помещений с различными расписаниями или режимами работы на протяжении нескольких дней. Мебель и внутренние перегородки аппроксимируются путем корректировки эффективной тепловой массы зоны, а не явным моделированием.

## Реализация в программном обеспечении для расчета нагрузок

Основные коммерческие программы расчета нагрузок, включая Carrier HAP, Trane TRACE и набор инструментов RTS ASHRAE, реализуют метод радиационного временного ряда. Программное обеспечение автоматизирует расчеты временного ряда, хранение 24-часовых историй приходов и применение соответствующих коэффициентов отклика на основе указанных пользователем конструкционных узлов и характеристик зоны.

Пользователи указывают тип конструкции зоны (легкий, средний, тяжелый) либо путем прямого выбора, либо путем автоматической классификации на основе введенных материалов поверхностей и площадей. Программное обеспечение обращается к библиотекам предварительно рассчитанных значений RTS, CTS и SRTF для стандартных конструкционных узлов. Пользовательские узлы могут потребовать расчета новых коэффициентов отклика с использованием специализированных инструментов или возврата к более простым методам расчета.

## Расчет пиковой нагрузки и анализ годовой энергии

Методология RTS применяется в равной степени к расчетам пиковой охлаждающей нагрузки при проектировании и анализу годовой энергии. Для приложений проектирования метод определяет величину и время пиковой охлаждающей нагрузки для поддержки выбора размера оборудования. Для анализа энергии почасовые нагрузки в течение года обеспечивают расчет годовой энергии потребления, работу с частичной нагрузкой и интеграцию с инструментами симуляции установки.

Способность точно прогнозировать почасовые профили нагрузки поддерживает оптимизацию систем накопления тепловой энергии, программы реагирования на спрос и расписания работы оборудования. Анализ совпадающей нагрузки для многозонных систем правильно учитывает распределение зависящих от времени нагрузок на различные ориентации и модели занятости, предотвращая переразмерение, которое является результатом простых методов суммирования пиков.
