---
title: "Условия проектирования"
aliases: ["Условия проектирования"]
description: "Климатические условия проектирования ASHRAE для расчета тепловых нагрузок HVAC, включая установленные на основе процентилей наружные проектные температуры, параметры влажности и критерии выбора для определения размеров систем отопления и охлаждения."
weight: 5
---

## Философия условий проектирования

Климатические условия проектирования ASHRAE представляют собой статистически полученные параметры наружной погоды, используемые для определения размеров оборудования HVAC и расчета тепловых нагрузок. В отличие от экстремальных рекордных условий, которые могут возникать один раз в несколько десятилетий, условия проектирования отражают температуры и уровни влажности, превышаемые только в течение небольших процентов типичных часов эксплуатации. Выбор условий проектирования уравновешивает противоречивые задачи обеспечения надлежащего комфорта в течение большей части часов эксплуатации, избегая при этом избыточной мощности оборудования и капитальных затрат.

Основной принцип признает, что определение размеров оборудования для абсолютно наихудших условий приводит к существенному избыточному по мощности оборудованию во время типичной эксплуатации, снижая эффективность при частичной нагрузке и увеличивая начальные затраты. И наоборот, недостаточно мощное оборудование не может поддерживать комфорт при пиковых условиях. Условия проектирования на различных уровнях процентилей позволяют инженерам выбирать надлежащие точки баланса на основе тяжести климата, тепловой массы здания, режимов занятости и допустимого риска владельца.

## Статистическая база и источники данных

Условия проектирования ASHRAE получены в результате анализа долгосрочных записей о погоде, собранных национальными метеорологическими службами, включая Национальный центр климатических данных NOAA в Соединенных Штатах. Статистический анализ определяет температуры, превышаемые в течение установленных процентов часов в типичные летние и зимние месяцы. Данные представляют среднее значение за 30 лет для сглаживания годовых колебаний, а недавние обновления включают более свежие данные, отражающие тренды изменения климата.

Обозначение процентиля (0,4%, 1,0%, 2,0% и т. д.) указывает долю часов в период с июня по сентябрь (охлаждение) или с декабря по март (отопление), когда фактические температуры превышают проектное значение. Проектная температура охлаждения 0,4% означает, что наружные условия превышают это значение в течение примерно 35 часов в год (0,004 × 8760 часов). Проектная температура отопления 99% превышается в течение 1% годовых часов, или примерно 88 часов.

## Условия проектирования охлаждения

Условия проектирования охлаждения определяют сухую температуру с соответствующей средней совпадающей температурой по влажному термометру (MCWB). MCWB представляет собой среднюю температуру по влажному термометру, возникающую одновременно с проектной сухой температурой. Это совпадающее условие позволяет рассчитать энтальпию наружного воздуха для определения нагрузки вентиляции и инфильтрации и обеспечивает основу для оценки систем испарительного охлаждения.

Условие проектирования охлаждения 0,4% обеспечивает консервативный выбор размеров оборудования, подходящий для критических приложений, где комфорт должен быть обеспечен в условиях, близких к пиковым. Это условие возникает в течение примерно 35 часов в год, представляя 1-2 самых жарких дня в типичных летних периодах. Коммерческие здания с высокими внутренними нагрузками или плохой тепловой массой обычно используют условия 0,4%.

Условие 1,0% (88 часов в год) подходит для большинства общих коммерческих приложений, обеспечивая достаточную мощность во все дни, кроме самых жарких 3-4 дней в год. Здания со значительной тепловой массой, возможностью ночного понижения температуры или некритичной занятостью могут использовать условия 2,0% (175 часов) с приемлемой производительностью комфорта, если пассивные стратегии охлаждения и тепловое накопление компенсируют ограничения мощности оборудования в пиковые периоды.

## Средняя совпадающая температура по влажному термометру

Значения средней совпадающей температуры по влажному термометру (MCWB) устанавливают условия влажности, возникающие одновременно с проектными сухими температурами. Соотношение между сухой и влажной температурами определяет энтальпию наружного воздуха, которая управляет скрытыми холодильными нагрузками и позволяет оценить эффективность экономайзера и потенциал испарительного охлаждения.

В влажном климате значения MCWB приближаются к сухим температурам с небольшой депрессией влажного термометра, указывающей на высокую влажность. Сухой климат показывает большую депрессию влажного термометра между сухой и MCWB, указывающую на низкую влажность и хороший потенциал для испарительного охлаждения. Депрессия влажного термометра обычно колеблется от 1-3°C в влажных прибрежных местах до 11-17°C в засушливом пустынном климате.

## Условия проектирования осушения

Отдельные условия проектирования осушения определяют либо температуру по влажному термометру со средней совпадающей сухой температурой (MCDB), либо температуру точки росы со средней совпадающей сухой температурой. Эти условия определяют размеры оборудования осушения для приложений, требующих контроля влажности независимо от сухой температуры, включая музеи, архивы, крытые бассейны и фармацевтическое производство.

Условие проектирования точки росы определяет уровень влажности (содержание влаги), требующий удаления оборудованием осушения. Во многих влажных климатах пиковая влажность возникает при более низких температурах, чем пиковые сухие температуры, что требует оценки как условий сухой температуры для мощности чувствительного охлаждения, так и условий точки росы для скрытой мощности. Выбор оборудования должен обеспечивать надлежащую производительность при обоих условиях, чтобы гарантировать круглогодичный комфорт и контроль влажности.

## Условия проектирования отопления

Проектные температуры отопления обычно используют условия 99% или 99,6%, представляющие температуры, превышаемые в течение 88 или 35 часов в год в течение месяцев отопления. Условие 99% подходит для большинства коммерческих и жилых приложений с непрерывным отоплением и хорошей тепловой производительностью ограждающей конструкции. Более консервативное условие 99,6% применяется к зданиям, в которых размещаются температурочувствительные процессы, объекты с уязвимым населением или сооружения с плохой тепловой массой, требующие быстрого реагирования при подаче тепла.

В отличие от условий охлаждения, проектирование отопления не определяет совпадающую влажность, поскольку содержание влаги в наружном воздухе при низких температурах незначительно и не оказывает значительного влияния на тепловые нагрузки. Скорость ветра влияет на потери тепла из-за инфильтрации, но обычно обрабатывается через отдельные допущения, а не данные о совпадающем ветре с проектной температурой.

Проектная температура отопления определяет потери при передаче тепла и инфильтрацию, а также необходимую мощность для разогрева, требуемую для повышения температуры здания с ночного понижения. Здания без ночного понижения могут слегка снизить мощность оборудования отопления ниже расчетной установившейся нагрузки, полагаясь на тепловую массу и внутренние усиления для преодоления кратких холодных периодов. Работа с понижением требует дополнительной мощности подхвата помимо установившейся потери.

## Годовые условия проектирования и климатические зоны

Справочник ASHRAE - Основы, Глава 14 предоставляет условия проектирования для более чем 6400 мест по всему миру, что позволяет точно выбирать условия для конкретных площадок проекта. Классификации климатических зон группируют регионы с похожими характеристиками температуры и влажности, поддерживая предварительный выбор системы и спецификацию ограждающей конструкции до того, как станут известны подробные условия площадки.

Климатические зоны DOE в диапазоне от 1 (очень жаркая) до 8 (субарктическая) с обозначениями режима влажности (A=влажная, B=сухая, C=морская) характеризуют требования к отоплению и охлаждению. Климатическая зона определяет надлежащие уровни изоляции ограждающей конструкции в соответствии с энергетическими кодексами, выбор типа системы и необходимость мер по контролю влажности. Климатическая характеризация также информирует выбор между системами, ориентированными на отопление, охлаждение или смешанное топливо.

## Построение проектного дня

Почасовые расчеты нагрузок требуют полные 24-часовые профили проектного дня температуры, влажности и солнечной радиации, а не одиночные пиковые условия. Процедуры проектного дня ASHRAE создают почасовые профили температуры и влажности, используя суточный диапазон температур, пиковые значения солнечной радиации и эмпирические корреляции для суточных вариаций.

Профиль сухой температуры обычно следует функции косинуса с минимумом, возникающим около восхода солнца, и максимумом в середине дня. Суточный диапазон температур варьируется в зависимости от климата от 6-8°C в влажных местах до 14-22°C в сухом климате. Коэффициент влажности часто остается относительно постоянным в течение дня на значении проектного условия, хотя более сложные модели позволяют изменение влажности в соответствии с температурой и солнечными закономерностями.

## Соображения об изменении климата

Недавние климатические тренды показывают смещение условий проектирования с более теплыми пиковыми температурами и повышенной влажностью во многих регионах. ASHRAE периодически обновляет условия проектирования, чтобы отразить эти тренды, при этом недавние издания показывают увеличение проектных температур охлаждения на 0,6-1,7°C для многих мест по сравнению с данными из 20-30 лет назад.

Инженеры, проектирующие здания с ожидаемым сроком службы 30-50 лет, должны рассмотреть будущие климатические прогнозы, выходящие за рамки текущих условий проектирования. Некоторые юрисдикции требуют меры адаптации к климату, включая оборудование увеличенной мощности, улучшенную производительность ограждающей конструкции или пассивные стратегии охлаждения для поддержания производительности в соответствии с прогнозируемыми будущими климатическими сценариями. Методологии оценки рисков оценивают производительность здания в диапазоне возможностей будущего климата, а не в виде одиночных детерминированных прогнозов.

## Критерии выбора условий проектирования

Надлежащий выбор условий проектирования зависит от многих факторов, помимо простого выбора процентиля. Критические объекты, включая больницы, центры обработки данных и научные лаборатории, обычно используют консервативные условия охлаждения 0,4% и отопления 99,6% для обеспечения непрерывной работы во время экстремальной погоды. Здания с уязвимым населением, включая дома престарелых и школы, аналогичным образом обоснованно требуют консервативных условий.

Коммерческие офисные здания с типичными режимами занятости обычно используют условия охлаждения 1,0% и отопления 99% как стандартную практику. Системы теплового накопления, которые смещают холодильные нагрузки на внепиковые часы, могут оправдать менее консервативные условия, поскольку накопленная мощность дополняет оборудование в пиковые периоды. Промышленные объекты с высокими внутренними нагрузками или редкой занятостью могут использовать менее консервативные условия с признанием возможного снижения комфорта во время экстремальной погоды.

Тепловая масса здания существенно влияет на надлежащий выбор условий проектирования. Массивное строительство с высокой тепловой инерцией смягчает внутреннюю температурную реакцию на наружные экстремумы, обеспечивая приемлемый комфорт с менее консервативными условиями проектирования. Легкое строительство с минимальным тепловым накоплением требует более консервативных условий, поскольку внутренние температуры более тесно отслеживают наружные колебания.
