---
title: "Компоненты тепловой нагрузки на отопление"
aliases: ["Компоненты тепловой нагрузки на отопление"]
weight: 2
description: "Полный анализ составляющих тепловой нагрузки отопительной системы: потери через ограждения, инфильтрацию, вентиляцию, грунт и трубопроводы."
---
## Обзор

Расчёт тепловой нагрузки на отопление здания состоит из суммирования всех компонентов теплопотерь и нагрузок, необходимых для поддержания расчётной внутренней температуры при экстремальных климатических условиях. Точное определение компонентов нагрузки критично для выбора мощности котла, подбора насосов, вентиляторов и правильного проектирования распределительной сети. Согласно ASHRAE Handbook — Fundamentals и СП 50.13330 (СНиП 23-02-2003) «Тепловая защита зданий», полная тепловая нагрузка включает как стационарные потери через ограждающие конструкции, так и динамические составляющие, связанные с вентиляцией, инфильтрацией и прогревом.

## Расчётные условия отопления

**Наружная расчётная температура** выбирается по климатическим данным региона на базе статистического анализа многолетних наблюдений. В России применяется температура, соответствующая 99%-му обеспечению (вероятность превышения 1 % в течение отопительного сезона), которая определяется по СНиП 23-01-99 «Строительная климатология». Для средней полосы России это значение варьируется от −25 °C до −35 °C; для Москвы — около −28 °C, для Санкт-Петербурга — около −26 °C.

**Внутренняя расчётная температура** устанавливается нормативно:
- Жилые помещения: 18–22 °C (согласно ГОСТ 30494-2011)
- Офисы, учреждения: 19–21 °C
- Производственные помещения: в зависимости от назначения, 12–25 °C

Расчётная разность температур $\Delta T = T_{\text{внут}} - T_{\text{наруж}}$ может составлять для средней полосы 45–55 K.

## Потери тепла через ограждающие конструкции

Основной компонент тепловой нагрузки определяется конвективно-радиационной теплопередачей через внешние стены, перекрытия, окна и двери:

$$Q_{\text{огр}} = \sum_i U_i \cdot A_i \cdot \Delta T$$

где:
- $U_i$ — коэффициент теплопередачи (Вт/м²·K);
- $A_i$ — площадь поверхности элемента конструкции (м²);
- $\Delta T$ — расчётная разность температур (K).

Коэффициент теплопередачи определяется по формуле с учётом внутреннего и наружного коэффициентов теплоотдачи:

$$U = \frac{1}{R_{\text{внут}} + \sum R_{\text{слой}} + R_{\text{наруж}}}$$

где $R$ — термическое сопротивление (м²·K/Вт).

Согласно СП 50.13330, минимально допустимые значения сопротивления теплопередаче в климатической зоне II (условно средняя полоса) составляют 3,5–4,2 м²·K/Вт для стен, 4,6–5,2 для покрытий (без чердака). Соответственно, коэффициенты U для современных конструкций находятся в диапазоне 0,24–0,30 Вт/м²·K для стен и 0,15–0,22 для перекрытий.

| Конструкция | U (Вт/м²·K) | Типовая R (м²·K/Вт) |
|---|---|---|
| Стена кирпичная 1,5 м, утепление 150 мм | 0,26–0,32 | 3,2–3,8 |
| Современное окно двухкамерное | 1,0–1,5 | 0,65–1,0 |
| Плита на грунте, без утепления | 1,5–2,0 | 0,5–0,65 |
| Перекрытие над неотапливаемым подполом | 0,40–0,50 | 2,0–2,5 |

## Потери тепла на инфильтрацию

Неконтролируемая утечка воздуха через неплотности в ограждающих конструкциях:

$$Q_{\text{инф}} = \rho \cdot c_p \cdot \dot{V}_{\text{инф}} \cdot \Delta T$$

где:
- $\rho$ ≈ 1,2 кг/м³ — плотность воздуха при расчётных условиях;
- $c_p$ ≈ 1005 Дж/кг·K — теплоёмкость воздуха;
- $\dot{V}_{\text{инф}}$ — объёмный расход инфильтрующегося воздуха (м³/ч).

Инфильтрация зависит от герметичности ограждений и разности давлений. Для зданий с естественной вентиляцией суммарный расход инфильтрации оценивается по кратности воздухообмена (ACH, air changes per hour). Для старых зданий — 0,5–1,0 ACH; для современных с улучшенной герметичностью — 0,1–0,3 ACH. По СНиП 23-02-2003 для жилых зданий инфильтрация должна быть не более 0,5 ACH при расчётном давлении 10 Па.

## Потери тепла в грунте

**Потери через подземные части здания** (подвалы, фундаменты) требуют особого внимания, так как земля обладает значительной тепловой инертностью.

### Потери по периметру плиты на грунте

Для плиты на грунте основные потери происходят через периметр в виде линейных потерь:

$$Q_{\text{периметр}} = \psi \cdot P \cdot \Delta T$$

где:
- $\psi$ — линейный коэффициент теплопередачи (Вт/м·K), обычно 0,4–0,8;
- $P$ — периметр плиты (м).

Согласно ISO 13370, для плиты без утепления краёв типовое значение $\psi \approx 0,7$ Вт/м·K; с краевым утеплением полосой 1 м на глубину 0,5 м $\psi$ снижается до 0,2–0,3 Вт/м·K.

### Потери из подвала

Подвальное помещение имеет стены, частично или полностью ниже уровня земли. Тепловое сопротивление земли зависит от глубины залегания и теплопроводности грунта (обычно $\lambda_{\text{грунт}} = 1,5$ Вт/м·K). Эквивалентный коэффициент теплопередачи подземных стен:

$$U_{\text{подвал}} = \frac{1}{R_{\text{стена}} + R_{\text{грунт}}}$$

где эффективное сопротивление грунта $R_{\text{грунт}}$ рассчитывается по формулам ISO 13370 с учётом глубины и периметра фундамента. Типовые значения U для подземных стен — 0,3–0,6 Вт/м²·K (против 0,24–0,30 для надземных).

### Потери из подпольного пространства

Неотапливаемое подполье действует как промежуточное помещение (буферная зона). Тепловая нагрузка рассчитывается через эквивалентную температуру подполья, которая зависит от его вентиляции и теплообмена с грунтом. Для подполья с естественной вентиляцией (вентиляционные отверстия в наружных стенах):

$$T_{\text{подполье}} \approx \frac{T_{\text{наруж}} + T_{\text{внут}}}{2}$$

Тогда теплопередача через перекрытие над подпольем:

$$Q_{\text{подполье}} = U_{\text{пол}} \cdot A_{\text{пол}} \cdot (T_{\text{внут}} - T_{\text{подполье}})$$

## Потери тепла на вентиляцию

Контролируемая механическая вентиляция или естественная вытяжка требуют подогрева свежего воздуха от наружной до внутренней температуры:

$$Q_{\text{вент}} = \rho \cdot c_p \cdot \dot{V}_{\text{вент}} \cdot (T_{\text{внут}} - T_{\text{наруж}})$$

где $\dot{V}_{\text{вент}}$ — расход приточного воздуха (м³/ч).

Согласно ГОСТ 30494-2011, минимальный воздухообмен в жилых помещениях — 0,5 ACH или не менее 3 м³/ч на м² жилой площади. При типовом расходе 200–400 м³/ч для небольшого жилого дома и $\Delta T = 50$ K, потери на вентиляцию составляют 3–6 кВт, что часто сравнимо с потерями через ограждения.

## Потери тепла в воздуховодах и трубопроводах

Если распределительные воздуховоды или трубопроводы с теплоносителем проходят через неотапливаемые зоны, следует учесть потери теплоизоляции:

$$Q_{\text{трубы}} = \sum_j h_j \cdot L_j \cdot (T_{\text{теплоноситель}} - T_{\text{окружение}})$$

где:
- $h_j$ — коэффициент теплоотдачи участка (Вт/м·K), зависит от диаметра, толщины изоляции, скорости воздуха;
- $L_j$ — длина участка в неотапливаемой зоне (м).

Для изолированных воздуховодов (толщина изоляции 50–100 мм) в неотапливаемом чердаке потери обычно составляют 2–5 % от вентиляционной нагрузки. Трубопроводы систем отопления с толщиной изоляции 40–50 мм имеют потери около 2–3 % на 100 м длины при типовой температуре теплоносителя 60–80 °C.

## Нагрузка на прогрев (нагрузка на запуск)

При включении отопления после отключения (например, выходной день) помещение необходимо прогреть от пониженной начальной температуры $T_{\text{нач}}$ (часто 12–15 °C) до расчётной за определённое время $\tau$ (обычно 1–3 часа):

$$Q_{\text{прогрев}} = C_{\text{тепл}} \cdot \frac{T_{\text{внут}} - T_{\text{нач}}}{\tau}$$

где $C_{\text{тепл}}$ — тепловая ёмкость здания (Дж/K), складывающаяся из ёмкостей ограждений, воздуха и внутреннего оборудования. Типовое значение 50–200 кДж/K на м² площади.

При энергоэффективном проектировании с применением предварительного прогрева (за 1–2 часа до заселения) пиковая нагрузка на прогрев может быть 20–50 % от установившейся стационарной нагрузки.

## Нагрузка на увлажнение при отоплении

При отоплении воздух в помещении пересушивается. Согласно ГОСТ 30494, расчётная относительная влажность в холодный период — 40–60 %. Испарение воды поглощает энергию:

$$Q_{\text{увлажнение}} = \dot{m}_{\text{вода}} \cdot L_v$$

где $L_v \approx 2450$ кДж/кг — удельная теплота испарения воды. Для типового жилого помещения с системой увлажнения производительность 0,1–0,3 кг/ч требует дополнительной мощности 60–200 Вт, что незначительно по сравнению с основной нагрузкой.

## Методика определения полной нагрузки

Полная проектная тепловая нагрузка отопления:

$$Q_{\text{полн}} = Q_{\text{огр}} + Q_{\text{инф}} + Q_{\text{вент}} + Q_{\text{грунт}} + Q_{\text{трубы}} + Q_{\text{прогрев}} + Q_{\text{увлажнение}}$$

Типовое распределение компонентов для энергоэффективного жилого дома в средней климатической зоне:
- Потери через ограждения: 50–60 %
- Вентиляция: 25–35 %
- Инфильтрация: 5–10 %
- Потери в грунте и трубопроводах: 3–5 %

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals** (последнее издание): методики расчёта охлаждающей и нагревающей нагрузок
- **ISO 13370** — расчёт теплопотерь зданий через грунт
- **ISO 6946** — расчёт сопротивления теплопередаче многослойных конструкций
- **СП 50.13330.2012** (актуализация СНиП 23-02-2003) — тепловая защита зданий
- **ГОСТ 30494-2011** — тепловая защита и микроклимат помещений
- **СНиП 23-01-99** — строительная климатология

## Практические рекомендации

1. При расчёте используйте коэффициент запаса 1,0–1,15 для компенсации неточностей теплотехнических параметров и конструктивных особенностей.
2. Инфильтрацию следует рассчитывать отдельно от вентиляции; избегайте двойного счёта.
3. Для подземных конструкций применяйте методику ISO 13370, особенно при наличии изоляции фундамента.
4. При наличии многоступенчатой системы отопления (с буферной ёмкостью или циклическими включениями) учитывайте динамические эффекты и нагрузку на разгон.
5. Для зданий в климатических зонах с частыми колебаниями температуры используйте скорректированные коэффициенты, учитывающие эффект теплоёмкости ограждающих конструкций.
